# AHU 控制策略

本文档用于支持 AHU 程序生成和改造时的策略检索。内容优先描述工程约束和控制逻辑，不直接描述 JSON 节点实现。

## 设备构成

常见 AHU 程序通常包含送风机、回风阀、新风阀、排风机、过滤网压差开关、防冻开关、送风温度传感器、回风温度传感器、CO2 传感器、湿度传感器、直膨机或冷热水阀。

如果用户没有明确设备清单，系统应先沿用模板已有设备，不主动删除防冻、过滤网、风机故障、通讯输出等基础逻辑。

## 风机启停

送风机通常是 AHU 的主使能条件。风机启动后，温度控制、CO2 控制、湿度控制和直膨机控制才应允许输出。

风机停机时，应关闭直膨机、冷热水阀、电加热和加湿等执行器，避免无风运行造成保护风险。

## 风机变频

风机变频控制通常根据静压、风量或 CO2 需求调节。若用户只说“风机变频”，应继续追问控制依据，不能默认固定频率。

若模板已有变频输出，应优先修改设定值、上下限、PID 参数或使能条件，不应重建整段风机控制逻辑。

## 新风阀和回风阀

新风阀和回风阀通常互补控制。新风阀开启前应确认风机运行条件，停机时应回到安全开度。

涉及最小新风量时，应保留最小开度限制。用户要求节能或 CO2 控制时，可在最小开度和最大开度之间调节新风阀。

## 排风机联动

排风机通常与送风机或新风阀联动。送风机运行且新风阀开度达到一定阈值时，可启动排风机。

如果模板中存在独立“排风机”页面或逻辑，改造排风机需求时应优先加载该 tab 的局部上下文。

## 送风温度控制

送风温度控制通常以送风温度为反馈，以设定温度为目标，输出到冷热水阀、直膨机或电加热。

修改送风温度设定值时，优先查找常量、软件输入、变量引用或 PID 设定输入。不要直接修改传感器输入节点。

## CO2 控制

CO2 控制通常通过调节新风阀开度或风机频率实现。CO2 浓度高于阈值时增加新风量，低于回差下限时降低新风量。

CO2 控制应受风机运行状态约束。风机未运行时，不应单独打开新风阀进行控制。

## 湿度控制

湿度控制可能涉及加湿、除湿、再热或直膨机运行。若用户只要求“湿度控制”，应追问执行器类型。

没有明确加湿器或除湿设备时，不应凭空新增执行输出。

## 防冻保护

防冻保护是 AHU 关键保护逻辑。触发防冻时通常应停风机、关闭新风阀、打开热水阀或发出报警。

用户要求简化逻辑时，也不应删除防冻保护；涉及删除或绕过防冻保护必须要求人工确认。

## 过滤网报警

过滤网报警通常来自压差开关或压差传感器。报警应保留为监测和输出逻辑，不应影响基础安全保护。

如果用户要求增加过滤网报警，应优先查找硬接 DI、软件输入或通讯输入，再新增报警判断和输出。

## 直膨机控制

直膨机控制通常包含开关机、制冷制热模式、故障状态、运行状态、温度设定和保护联锁。

修改直膨机相关逻辑时，应优先加载“直膨机状态”“直膨机故障”“控制”等相关 tab，避免只改设定值而破坏状态反馈。

