# 机房群控控制策略

本文档用于支持机房群控程序生成和改造时的策略检索。内容覆盖主机、水泵、冷却塔、阀门、旁通阀和联动控制。

## 设备构成

机房群控常见设备包括主机、冷冻水泵、冷却水泵、冷却塔、主机蝶阀、冷却塔蝶阀、旁通阀、压差传感器、供回水温度传感器和通讯点表。

改造时应优先沿用模板中已有的设备数量、页面划分、通讯输出和保护逻辑。

## 主机启停

主机启停通常由负荷需求、供回水温差、运行台数、故障状态和最小启停间隔共同决定。

新增或修改主机启停条件时，应同时检查对应水泵、蝶阀和联动条件，不能只改主机节点。

## 主机加减载

主机加减载通常根据供水温度偏差、回水温度、负荷率、运行台数和延时条件判断。

修改加减载阈值时，优先查找比较判断、常量、软件输入和延时模块。应保留加减载延时，避免频繁启停。

## 冷冻水泵控制

冷冻水泵通常与主机联动，也可能根据压差或运行台数控制。启主机前通常先启动对应水泵，并确认水流或运行反馈。

修改水泵数量或轮值策略时，应加载“水泵控制”“联动控制”和相关 IO/通讯页面的局部上下文。

## 冷却水泵控制

冷却水泵通常与水冷主机和冷却塔联动。风冷热泵模板中可能没有冷却水泵，不能在未确认设备类型时强行新增。

用户提到冷却水泵时，应先确认机组类型是水冷主机还是风冷热泵。

## 冷却塔控制

冷却塔控制通常涉及冷却水温度、塔风机、塔蝶阀和冷却水泵联动。冷却塔启停应考虑温度阈值和延时。

修改冷却塔逻辑时，应保留故障屏蔽、运行反馈和延时判断。

## 蝶阀联动

蝶阀通常与主机、水泵或冷却塔联动。启动设备前应先开阀，停机后按延时关阀。

用户要求调整阀门逻辑时，应检查阀门开到位反馈、关到位反馈、故障报警和联锁条件。

## 旁通阀控制

旁通阀通常用于维持压差或流量。控制方式可能是 PID 调节、回差控制或分段开度控制。

修改旁通阀设定值时，应优先查找压差设定、PID 参数、限值模块和输出节点，不应直接修改压差传感器输入。

## 压差控制

压差控制常用于水泵变频和旁通阀控制。压差设定值、上下限、PID 参数和输出限幅是常见修改点。

如果用户要求节能，应优先考虑压差设定优化和水泵变频策略，而不是删除保护逻辑。

## 故障切换

设备故障时应切换到备用设备或减少可用设备数量。故障设备不应参与轮值、加减载或启动输出。

修改故障逻辑时，应加载故障输入、运行反馈、设备可用状态和最终输出的邻域。

## 轮值策略

轮值策略用于均衡主机、水泵、冷却塔等设备运行时间。常见依据包括运行时间、启动次数、手自动状态和故障状态。

用户要求改变优先级时，应优先修改排序、运行时间、优先级常量或选择逻辑，不应删除运行时间累计模块。

