[
    {
        "id": "a4b914",
        "type": "tab",
        "label": "IO/通讯(三山经开）",
        "disabled": false,
        "info": ""
    },
    {
        "id": "1af4e00",
        "type": "tab",
        "label": "控制",
        "disabled": false,
        "info": ""
    },
    {
        "id": "f8afab5",
        "type": "tab",
        "label": "定时",
        "disabled": false,
        "info": ""
    },
    {
        "id": "e000d76",
        "type": "tab",
        "label": "直膨机状态",
        "disabled": false,
        "info": ""
    },
    {
        "id": "37f9822",
        "type": "subflow",
        "name": "末端组空送风机标准控制",
        "info": "",
        "in": [
            {
                "x": 220,
                "y": 200,
                "name": "送风机运行状态",
                "wires": [
                    {
                        "id": "1e0ed30",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 260,
                "name": "送风机故障状态",
                "wires": [
                    {
                        "id": "410e93d",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 320,
                "name": "送风机本地/远程",
                "wires": [
                    {
                        "id": "a51e7fe",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 380,
                "name": "送风机压差状态",
                "wires": [
                    {
                        "id": "a367186",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 440,
                "name": "送风机启停手/自动",
                "wires": [
                    {
                        "id": "942f9ac",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 500,
                "name": "送风机启停手动控制命令",
                "wires": [
                    {
                        "id": "1019f1a",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 560,
                "name": "送风机启停自动控制命令",
                "wires": [
                    {
                        "id": "a8a26c7",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 620,
                "name": "送风机缺风报警延时设定值",
                "wires": [
                    {
                        "id": "a557a0c",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 680,
                "name": "送风机故障报警复位",
                "wires": [
                    {
                        "id": "fd040c5",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 1740,
                "y": 160,
                "name": "送风机运行标志",
                "wires": [
                    {
                        "id": "a2372ce",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1800,
                "y": 360,
                "name": "送风机启停最终控制命令",
                "wires": [
                    {
                        "id": "f3b7670",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1740,
                "y": 600,
                "name": "送风机故障标志",
                "wires": [
                    {
                        "id": "306765e",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1740,
                "y": 800,
                "name": "送风机可用标志",
                "wires": [
                    {
                        "id": "81f6a2a",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 9,
        "outputs": 4
    },
    {
        "id": "436a350",
        "type": "subflow",
        "name": "末端组空送风机频率控制",
        "info": "",
        "in": [
            {
                "x": 300,
                "y": 200,
                "name": "送风机运行状态",
                "wires": [
                    {
                        "id": "7419ac6",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 260,
                "name": "季节设定",
                "wires": [
                    {
                        "id": "933f1a0",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 320,
                "name": "送风机频率手/自动",
                "wires": [
                    {
                        "id": "b80cfe",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 380,
                "name": "送风机频率手动控制命令",
                "wires": [
                    {
                        "id": "6eed6a",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 440,
                "name": "回风温度设定值",
                "wires": [
                    {
                        "id": "6db58d9",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 500,
                "name": "回风温度",
                "wires": [
                    {
                        "id": "21af86d",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 560,
                "name": "回风温度PID比例增益[P值]",
                "wires": [
                    {
                        "id": "2637be2",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 620,
                "name": "回风温度PID积分增益[I值]",
                "wires": [
                    {
                        "id": "30cf102",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 680,
                "name": "回风温度PID微分增益[D值]",
                "wires": [
                    {
                        "id": "38fb099",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 740,
                "name": "回风温度PID死区设定值",
                "wires": [
                    {
                        "id": "6c0ee6f",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 800,
                "name": "回风温度PID计算间隔",
                "wires": [
                    {
                        "id": "15b1158",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 860,
                "name": "送风机频率上限设定值",
                "wires": [
                    {
                        "id": "8dec04",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 920,
                "name": "送风机频率下限设定值",
                "wires": [
                    {
                        "id": "d0dd89b",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 2100,
                "y": 440,
                "name": "送风机频率自动控制命令",
                "wires": [
                    {
                        "id": "cb48c46",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2880,
                "y": 560,
                "name": "送风机频率最终控制命令",
                "wires": [
                    {
                        "id": "1a7b528",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 13,
        "outputs": 2
    },
    {
        "id": "9b8e73e",
        "type": "subflow",
        "name": "末端组空新风/回风阀CO2控制",
        "info": "",
        "in": [
            {
                "x": 500,
                "y": 160,
                "name": "送风机运行状态",
                "wires": [
                    {
                        "id": "b2232d1",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 220,
                "name": "新风阀开度手/自动",
                "wires": [
                    {
                        "id": "8ff028c",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 280,
                "name": "新风阀开度手动控制命令",
                "wires": [
                    {
                        "id": "563cf5e",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 340,
                "name": "回风阀开度手/自动",
                "wires": [
                    {
                        "id": "f8fdc06",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 400,
                "name": "回风阀开度手动控制命令",
                "wires": [
                    {
                        "id": "aa521df",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 460,
                "name": "回风CO2浓度设定值",
                "wires": [
                    {
                        "id": "a66609d",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 520,
                "name": "回风CO2浓度",
                "wires": [
                    {
                        "id": "d687765",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 580,
                "name": "CO2浓度PID比例增益",
                "wires": [
                    {
                        "id": "1d7b198",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 640,
                "name": "CO2浓度PID积分增益",
                "wires": [
                    {
                        "id": "8f117ff",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 700,
                "name": "CO2浓度PID微分增益",
                "wires": [
                    {
                        "id": "1da0123",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 760,
                "name": "CO2浓度PID运算间隔",
                "wires": [
                    {
                        "id": "bd59e25",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 820,
                "name": "CO2浓度PID死区设定值",
                "wires": [
                    {
                        "id": "9b2a0e3",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 880,
                "name": "回风阀开度修正系数设定值",
                "wires": [
                    {
                        "id": "3c0cf79",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 940,
                "name": "新风阀开度上限设定值",
                "wires": [
                    {
                        "id": "6e81af1",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 1000,
                "name": "新风阀开度下限设定值",
                "wires": [
                    {
                        "id": "779d20",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 1060,
                "name": "回风阀开度上限设定值",
                "wires": [
                    {
                        "id": "a4c494b",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 1120,
                "name": "回风阀开度下限设定值",
                "wires": [
                    {
                        "id": "aef7f12",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 1920,
                "y": 380,
                "name": "新风阀开度自动控制命令",
                "wires": [
                    {
                        "id": "75c4a31",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2540,
                "y": 480,
                "name": "新风阀开度最终控制命令",
                "wires": [
                    {
                        "id": "7795fcb",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1920,
                "y": 700,
                "name": "回风阀开度自动控制命令",
                "wires": [
                    {
                        "id": "f9001d",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2540,
                "y": 800,
                "name": "回风阀开度最终控制命令",
                "wires": [
                    {
                        "id": "1697bbf",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 17,
        "outputs": 4
    },
    {
        "id": "6f17bf3",
        "type": "subflow",
        "name": "7档电加热",
        "info": "",
        "in": [
            {
                "x": 240,
                "y": 140,
                "name": "设备配置",
                "wires": [
                    {
                        "id": "623a27a",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 220,
                "name": "控制使能",
                "wires": [
                    {
                        "id": "9092d2e",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 300,
                "name": "电加热故障",
                "wires": [
                    {
                        "id": "5001926",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 380,
                "name": "温度设定值",
                "wires": [
                    {
                        "id": "e41f8d5",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 460,
                "name": "目标监测温度",
                "wires": [
                    {
                        "id": "376ada2",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 560,
                "name": "比例增益",
                "wires": [
                    {
                        "id": "94e775a",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 620,
                "name": "积分增益",
                "wires": [
                    {
                        "id": "da39120",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 680,
                "name": "微分增益",
                "wires": [
                    {
                        "id": "f9b3527",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 740,
                "name": "运算间隔",
                "wires": [
                    {
                        "id": "51d251f",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 800,
                "name": "死区设定",
                "wires": [
                    {
                        "id": "2343c03",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 860,
                "name": "手自动控制切换",
                "wires": [
                    {
                        "id": "bfc5aaa",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 920,
                "name": "手动控制",
                "wires": [
                    {
                        "id": "5bb920a",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 980,
                "name": "系统故障停止",
                "wires": [
                    {
                        "id": "f2665a",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 3060,
                "y": 320,
                "name": "电加热控制1",
                "wires": [
                    {
                        "id": "8a2703f",
                        "port": 0
                    }
                ]
            },
            {
                "x": 3060,
                "y": 380,
                "name": "电加热控制2",
                "wires": [
                    {
                        "id": "2bfa3f1",
                        "port": 0
                    }
                ]
            },
            {
                "x": 3060,
                "y": 440,
                "name": "电加热控制3",
                "wires": [
                    {
                        "id": "2babdc3",
                        "port": 0
                    }
                ]
            },
            {
                "x": 3060,
                "y": 520,
                "name": "电加热控制值",
                "wires": [
                    {
                        "id": "c964c8d",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 13,
        "outputs": 4
    },
    {
        "id": "2f19250",
        "type": "subflow",
        "name": "末端组空冷水阀开度控制",
        "info": "",
        "in": [
            {
                "x": 360,
                "y": 280,
                "name": "送风机运行状态",
                "wires": [
                    {
                        "id": "debdfcf",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 340,
                "name": "工作模式",
                "wires": [
                    {
                        "id": "a67c880",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 400,
                "name": "冷水阀开度手/自动",
                "wires": [
                    {
                        "id": "60f41cc",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 460,
                "name": "冷水阀开度手动控制命令",
                "wires": [
                    {
                        "id": "e600a45",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 520,
                "name": "送风温度设定值",
                "wires": [
                    {
                        "id": "81ae1a8",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 580,
                "name": "送风温度",
                "wires": [
                    {
                        "id": "b769a25",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 640,
                "name": "送风温度PID比例增益[P值]",
                "wires": [
                    {
                        "id": "8efc316",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 700,
                "name": "送风温度PID积分增益[I值]",
                "wires": [
                    {
                        "id": "15ac0e",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 760,
                "name": "送风温度PID微分增益[D值]",
                "wires": [
                    {
                        "id": "1a03e8a",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 820,
                "name": "送风温度PID死区设定值",
                "wires": [
                    {
                        "id": "f5e457d",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 880,
                "name": "送风温度PID计算间隔",
                "wires": [
                    {
                        "id": "57d0f09",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 940,
                "name": "冷水阀开度上限设定值",
                "wires": [
                    {
                        "id": "163a1a9",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 1000,
                "name": "冷水阀开度下限设定值",
                "wires": [
                    {
                        "id": "3636c8d",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 2160,
                "y": 520,
                "name": "冷水阀开度自动控制命令",
                "wires": [
                    {
                        "id": "26283d5",
                        "port": 0
                    }
                ]
            },
            {
                "x": 3340,
                "y": 640,
                "name": "冷水阀开度最终控制命令",
                "wires": [
                    {
                        "id": "2d6a379",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 13,
        "outputs": 2
    },
    {
        "id": "34c3c45",
        "type": "comment",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 0,
        "name": "拓展模块1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1280,
        "y": 60,
        "wires": []
    },
    {
        "id": "1dc8780",
        "type": "comment",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 0,
        "name": "直膨通讯",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2560,
        "y": 60,
        "wires": []
    },
    {
        "id": "51bbd9a",
        "type": "modbusOutput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "制冷温度设定",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "198",
        "modbusValueType": "0",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "6",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "none",
        "hwInputConvertScale": "1",
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2910,
        "y": 160,
        "wires": [
            [
                {
                    "id": "d7ed9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "be1a40e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f6b95a5",
        "type": "modbusOutput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "制热温度设定",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "199",
        "modbusValueType": "0",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "6",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "none",
        "hwInputConvertScale": "1",
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2910,
        "y": 260,
        "wires": [
            [
                {
                    "id": "f174fb1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b10ed60",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d9152ae",
        "type": "comment",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 0,
        "name": "0关机1通风2制冷3制热5自动，0不适用",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 3350,
        "y": 520,
        "wires": []
    },
    {
        "id": "c2b9cf1",
        "type": "modbusOutput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "直膨开关机",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "200",
        "modbusValueType": "1",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "6",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "none",
        "hwInputConvertScale": 1,
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2900,
        "y": 400,
        "wires": [
            [
                {
                    "id": "f2d1817",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c790c4b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "afc2e29",
        "type": "modbusOutput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "工作模式",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "201",
        "modbusValueType": "1",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "6",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "none",
        "hwInputConvertScale": 1,
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2890,
        "y": 520,
        "wires": [
            [
                {
                    "id": "9ece08a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c164008",
        "type": "comment",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 0,
        "name": "0关机1通风2制冷3制热5自动，0不适用",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1210,
        "y": 740,
        "wires": []
    },
    {
        "id": "349cb06",
        "type": "modbusOutput",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "直膨外机故障",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "807",
        "modbusValueType": "1",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "3",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "none",
        "hwInputConvertScale": 1,
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2610,
        "y": 700,
        "wires": []
    },
    {
        "id": "e8e225e",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "130",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP807",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2820,
        "y": 700,
        "wires": [
            [
                {
                    "id": "349cb06",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8869673",
        "type": "bitFetch",
        "z": "a4b914",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2990,
        "y": 660,
        "wires": [
            [
                {
                    "id": "e8e225e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3fc17a9",
        "type": "bitFetch",
        "z": "a4b914",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2990,
        "y": 740,
        "wires": [
            [
                {
                    "id": "e8e225e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "426dc92",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "外机主系统故障",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "47",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_OUT_MF",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3200,
        "y": 660,
        "wires": [
            [
                {
                    "id": "8869673",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "da4ca07",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "外机从系统故障",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "48",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_OUT_SF",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3200,
        "y": 740,
        "wires": [
            [
                {
                    "id": "3fc17a9",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "55e645f",
        "type": "modbusOutput",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "直膨总故障",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "830",
        "modbusValueType": "1",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "3",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "none",
        "hwInputConvertScale": 1,
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2600,
        "y": 880,
        "wires": []
    },
    {
        "id": "952f10d",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2810,
        "y": 880,
        "wires": [
            [
                {
                    "id": "55e645f",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d88e1a3",
        "type": "bitFetch",
        "z": "a4b914",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "14",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3000,
        "y": 880,
        "wires": [
            [
                {
                    "id": "952f10d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "fc3b0be",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "直膨总故障",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "49",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_F",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "45",
        "modbusSlaveRegType": "0",
        "x": 3720,
        "y": 700,
        "wires": [
            [
                {
                    "id": "daf8cf1",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c4c835e",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "直膨系统运行",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "46",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_RUN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "44",
        "modbusSlaveRegType": "0",
        "x": 3170,
        "y": 400,
        "wires": [
            [
                {
                    "id": "c2b9cf1",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "709d71a",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "SYS_LR",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SYS_LR",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 280,
        "y": 140,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "26d52a",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "M_SYS_LR",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "1",
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 140,
        "wires": [
            [
                {
                    "id": "709d71a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "14fe5cc",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[709d71a:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 280,
        "y": 300,
        "wires": []
    },
    {
        "id": "e7e2cb8",
        "type": "switch",
        "z": "1af4e00",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 500,
        "y": 400,
        "wires": [
            [
                {
                    "id": "14fe5cc",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9c96eec",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b43f931",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9c96eec",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "2",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SYS_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 270,
        "y": 400,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b43f931",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "M_SYS_MC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "10",
        "modbusSlaveRegType": "0",
        "x": 290,
        "y": 500,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2597507",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "4",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SYS_F",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "8",
        "modbusSlaveRegType": "0",
        "x": 1580,
        "y": 160,
        "wires": [
            [
                {
                    "id": "b10aa58",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c68f119",
        "type": "logic",
        "z": "1af4e00",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1210,
        "y": 160,
        "wires": [
            [
                {
                    "id": "30667e3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "16575cf",
                    "port": 0
                }
            ],
            [
                {
                    "id": "df27e99",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a88264f",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "65",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "FA_T",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": -40,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "74",
        "modbusSlaveRegType": "7",
        "x": 580,
        "y": 120,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "d5904e2",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "66",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "FA_RH",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": -25,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "76",
        "modbusSlaveRegType": "7",
        "x": 580,
        "y": 180,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "358b2b3",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "12",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EF_P",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "52",
        "modbusSlaveRegType": "7",
        "x": 600,
        "y": 900,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9ac8748",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "13",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_F",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "32",
        "modbusSlaveRegType": "0",
        "x": 2150,
        "y": 940,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "6b2ac9c",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "14",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "FAD_FB",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "54",
        "modbusSlaveRegType": "7",
        "x": 610,
        "y": 1140,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "36685ed",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "15",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "PFil",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "34",
        "modbusSlaveRegType": "0",
        "x": 1430,
        "y": 620,
        "wires": [
            [
                {
                    "id": "71ab057",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4690359",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "16",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SFil",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "35",
        "modbusSlaveRegType": "0",
        "x": 1430,
        "y": 680,
        "wires": [
            [
                {
                    "id": "25ac1c2",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4ecc8f9",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "17",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_DP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "36",
        "modbusSlaveRegType": "0",
        "x": 1440,
        "y": 440,
        "wires": [
            [
                {
                    "id": "3fc18cc",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "bec6481",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "18",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_RUN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "37",
        "modbusSlaveRegType": "0",
        "x": 1410,
        "y": 280,
        "wires": [
            [
                {
                    "id": "60df133",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e23a178",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "20",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_LR",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "39",
        "modbusSlaveRegType": "0",
        "x": 1440,
        "y": 540,
        "wires": [
            [
                {
                    "id": "d7c3bea",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "eb934ca",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "21",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "XFLS",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "9",
        "modbusSlaveRegType": "0",
        "x": 1440,
        "y": 840,
        "wires": [
            [
                {
                    "id": "410d8ec",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8810238",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "22",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH1_RUN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "41",
        "modbusSlaveRegType": "0",
        "x": 2170,
        "y": 760,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "28d51e2",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "23",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH2_RUN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "42",
        "modbusSlaveRegType": "0",
        "x": 2170,
        "y": 820,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9f1afcd",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "24",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH3_RUN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "43",
        "modbusSlaveRegType": "0",
        "x": 2170,
        "y": 880,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "7d4d971",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "5",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SYS_RUN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "2",
        "modbusSlaveRegType": "0",
        "x": 1310,
        "y": 420,
        "wires": [
            [
                {
                    "id": "c7a1d5b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "897a8e8",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[2597507:0] [AV-4][MS#8]SYS_F",
        "labelNameOld": "[2597507:0] [AV-4][MS#5]SYS_F",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 750,
        "y": 520,
        "wires": []
    },
    {
        "id": "c7a1d5b",
        "type": "logic",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1070,
        "y": 420,
        "wires": [
            [
                {
                    "id": "7ca8716",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ceba6fa",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ceba6fa",
        "type": "logic",
        "z": "1af4e00",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 940,
        "y": 520,
        "wires": [
            [
                {
                    "id": "897a8e8",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f40df2",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[709d71a:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 200,
        "y": 840,
        "wires": []
    },
    {
        "id": "aae4401",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "2",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "8",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SYS_MOD_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 2,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 780,
        "wires": [
            [
                {
                    "id": "3b9c643",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f40df2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3b9c643",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "M_SYS_MOD_SP",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "11",
        "modbusSlaveRegType": "0",
        "x": 180,
        "y": 760,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "efac1f0",
        "type": "limit",
        "z": "1af4e00",
        "inputs": 1,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": false,
        "constant": "1",
        "outOfService": 0,
        "outOfServiceValue": 2,
        "x": 690,
        "y": 780,
        "wires": [
            [
                {
                    "id": "aae4401",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d2aff11",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "6",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SYS_MOD",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "3",
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 820,
        "wires": [
            [
                {
                    "id": "e5ca83b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "73178b2",
        "type": "modbusOutput",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "直膨温度",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "902",
        "modbusValueType": "0",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "3",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "scale",
        "hwInputConvertScale": "0.1",
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2590,
        "y": 1020,
        "wires": []
    },
    {
        "id": "2a692d2",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "9",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_T0",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "56",
        "modbusSlaveRegType": "7",
        "x": 2860,
        "y": 1020,
        "wires": [
            [
                {
                    "id": "73178b2",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "75da3ff",
        "type": "modbusOutput",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "直膨湿度",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "871",
        "modbusValueType": "1",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "3",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "scale",
        "hwInputConvertScale": "0.1",
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2590,
        "y": 1120,
        "wires": []
    },
    {
        "id": "337002",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "10",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_RH0",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "58",
        "modbusSlaveRegType": "7",
        "x": 2870,
        "y": 1120,
        "wires": [
            [
                {
                    "id": "75da3ff",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "6ad5dd2",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "冷温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3210,
        "y": 160,
        "wires": [
            [
                {
                    "id": "3f78fe2",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "515afaf",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "热温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3210,
        "y": 260,
        "wires": [
            [
                {
                    "id": "4f67929",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "19914be",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[709d71a:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 240,
        "y": 1160,
        "wires": []
    },
    {
        "id": "148d62f",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "24",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "25",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SYS_T_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 24,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 470,
        "y": 1100,
        "wires": [
            [
                {
                    "id": "7502125",
                    "port": 0
                }
            ],
            [
                {
                    "id": "19914be",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7502125",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "M_SYS_T_SP",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "12",
        "modbusSlaveRegType": "0",
        "x": 240,
        "y": 1080,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "47e3e36",
        "type": "limit",
        "z": "1af4e00",
        "inputs": 1,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": false,
        "constant": "17",
        "outOfService": 0,
        "outOfServiceValue": 24,
        "x": 1100,
        "y": 1100,
        "wires": [
            [
                {
                    "id": "148d62f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5386e6a",
        "type": "limit",
        "z": "1af4e00",
        "inputs": 1,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": false,
        "constant": "30",
        "outOfService": 0,
        "outOfServiceValue": 24,
        "x": 1260,
        "y": 1100,
        "wires": [
            [
                {
                    "id": "47e3e36",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8fb4d6",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "27",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SYS_T",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 24,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "4",
        "modbusSlaveRegType": "7",
        "x": 1340,
        "y": 1220,
        "wires": [
            [
                {
                    "id": "5386e6a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9ece08a",
        "type": "quote",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e5ca83b:0] MOD_SP",
        "labelNameOld": "[e5ca83b:0] MOD_SP",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2580,
        "y": 520,
        "wires": []
    },
    {
        "id": "30667e3",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[fc3b0be:0] [AV-49][MS#45]ZP_F",
        "labelNameOld": "[fc3b0be:0] [AV-49][MS#45]ZP_F",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 100,
        "wires": []
    },
    {
        "id": "16575cf",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1367e6b:0] [AV-31]SF_MF",
        "labelNameOld": "[1367e6b:0] [AV-31]SF_ALM",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 180,
        "wires": []
    },
    {
        "id": "5070eed",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[410e93d:0] 送风机故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1080,
        "y": 580,
        "wires": []
    },
    {
        "id": "95e178f",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[942f9ac:0] 送风机启停手/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1070,
        "y": 300,
        "wires": []
    },
    {
        "id": "e7f8d35",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a51e7fe:0] 送风机本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 480,
        "wires": []
    },
    {
        "id": "a557a0c",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机缺风报警延时设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 60,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 620,
        "wires": [
            [
                {
                    "id": "37f9822",
                    "port": 7
                }
            ],
            []
        ]
    },
    {
        "id": "a0175ad",
        "type": "logic",
        "z": "37f9822",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1430,
        "y": 800,
        "wires": [
            [
                {
                    "id": "a8ff1c3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f7fe6c4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "821effc",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4c5223a",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a367186:0] 送风机压差状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 780,
        "y": 680,
        "wires": []
    },
    {
        "id": "1e0ed30",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 200,
        "wires": [
            [
                {
                    "id": "37f9822",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1019f1a",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 500,
        "wires": [
            [
                {
                    "id": "37f9822",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "c4ca92",
        "type": "switch",
        "z": "37f9822",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1260,
        "y": 360,
        "wires": [
            [
                {
                    "id": "95e178f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7076176",
                    "port": 0
                }
            ],
            [
                {
                    "id": "aed10c9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "410e93d",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机故障状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 260,
        "wires": [
            [
                {
                    "id": "37f9822",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "942f9ac",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机启停手/自动",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 440,
        "wires": [
            [
                {
                    "id": "37f9822",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "1d8264a",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1e0ed30:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 780,
        "y": 600,
        "wires": []
    },
    {
        "id": "65b68cf",
        "type": "logic",
        "z": "37f9822",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1270,
        "y": 220,
        "wires": [
            [
                {
                    "id": "3de0e2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d33e40",
        "type": "logic",
        "z": "37f9822",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 950,
        "y": 680,
        "wires": [
            [
                {
                    "id": "4c5223a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "61b6f52",
        "type": "logic",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1110,
        "y": 640,
        "wires": [
            [
                {
                    "id": "e372d16",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d33e40",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "aed10c9",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1019f1a:0] 送风机启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1050,
        "y": 420,
        "wires": []
    },
    {
        "id": "a51e7fe",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 320,
        "wires": [
            [
                {
                    "id": "37f9822",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "a367186",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机压差状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 380,
        "wires": [
            [
                {
                    "id": "37f9822",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "a8a26c7",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 560,
        "wires": [
            [
                {
                    "id": "37f9822",
                    "port": 6
                }
            ],
            []
        ]
    },
    {
        "id": "f3b7670",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机启停最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1630,
        "y": 360,
        "wires": [
            [
                {
                    "id": "ca860c8",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7076176",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a8a26c7:0] 送风机启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1050,
        "y": 360,
        "wires": []
    },
    {
        "id": "3de0e2",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[306765e:0] 送风机故障标志",
        "labelNameOld": "[410e93d:0] 送风机故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1100,
        "y": 220,
        "wires": []
    },
    {
        "id": "ca860c8",
        "type": "logic",
        "z": "37f9822",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1430,
        "y": 360,
        "wires": [
            [
                {
                    "id": "65b68cf",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c4ca92",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e7f8d35",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e372d16",
        "type": "delayOn",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 950,
        "y": 620,
        "wires": [
            [
                {
                    "id": "1d8264a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d14f76",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d14f76",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a557a0c:0] 送风机缺风报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 750,
        "y": 640,
        "wires": []
    },
    {
        "id": "83b5ae",
        "type": "logic",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1270,
        "y": 600,
        "wires": [
            [
                {
                    "id": "5070eed",
                    "port": 0
                }
            ],
            [
                {
                    "id": "61b6f52",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "432ab5a",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1e0ed30:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1400,
        "y": 160,
        "wires": []
    },
    {
        "id": "a2372ce",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机运行标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1600,
        "y": 160,
        "wires": [
            [
                {
                    "id": "432ab5a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "cce20d6",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[942f9ac:0] 送风机启停手/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1110,
        "y": 800,
        "wires": []
    },
    {
        "id": "f7fe6c4",
        "type": "logic",
        "z": "37f9822",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1270,
        "y": 800,
        "wires": [
            [
                {
                    "id": "cce20d6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a8ff1c3",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a51e7fe:0] 送风机本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 760,
        "wires": []
    },
    {
        "id": "fd040c5",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机故障报警复位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 680,
        "wires": [
            [
                {
                    "id": "37f9822",
                    "port": 8
                }
            ],
            []
        ]
    },
    {
        "id": "306765e",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机故障标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1600,
        "y": 600,
        "wires": [
            [
                {
                    "id": "65bca66",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "65bca66",
        "type": "rsFlipflop",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 1,
        "name": "RS触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1420,
        "y": 600,
        "wires": [
            [
                {
                    "id": "83b5ae",
                    "port": 0
                }
            ],
            [
                {
                    "id": "10fd95a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "10fd95a",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[fd040c5:0] 送风机故障报警复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1230,
        "y": 680,
        "wires": []
    },
    {
        "id": "c8ce348",
        "type": "quote",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[306765e:0] 送风机故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1120,
        "y": 840,
        "wires": []
    },
    {
        "id": "821effc",
        "type": "logic",
        "z": "37f9822",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1270,
        "y": 840,
        "wires": [
            [
                {
                    "id": "c8ce348",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "81f6a2a",
        "type": "swInput",
        "z": "37f9822",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机可用标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1600,
        "y": 800,
        "wires": [
            [
                {
                    "id": "a0175ad",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7578cc0",
        "type": "comment",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 0,
        "name": "0=本地；1=远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 520,
        "y": 320,
        "wires": []
    },
    {
        "id": "4b2da49",
        "type": "comment",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 0,
        "name": "0=自动；1=手动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 540,
        "y": 440,
        "wires": []
    },
    {
        "id": "1ce8916",
        "type": "comment",
        "z": "37f9822",
        "inputs": 0,
        "outputs": 0,
        "name": "单位s",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 570,
        "y": 620,
        "wires": []
    },
    {
        "id": "8903758",
        "type": "switch",
        "z": "436a350",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2060,
        "y": 560,
        "wires": [
            [
                {
                    "id": "a3e9073",
                    "port": 0
                }
            ],
            [
                {
                    "id": "cb48c46",
                    "port": 0
                }
            ],
            [
                {
                    "id": "dabbe8c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3e638d0",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[21af86d:0] 回风温度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1020,
        "y": 700,
        "wires": []
    },
    {
        "id": "a3e9073",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b80cfe:0] 送风机频率手/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1830,
        "y": 480,
        "wires": []
    },
    {
        "id": "6c0ee6f",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度PID死区设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 470,
        "y": 740,
        "wires": [
            [
                {
                    "id": "436a350",
                    "port": 9
                }
            ],
            []
        ]
    },
    {
        "id": "d5cc934",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[21af86d:0] 回风温度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1020,
        "y": 260,
        "wires": []
    },
    {
        "id": "30cf102",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度PID积分增益[I值]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 470,
        "y": 620,
        "wires": [
            [
                {
                    "id": "436a350",
                    "port": 7
                }
            ],
            []
        ]
    },
    {
        "id": "933f1a0",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "季节设定",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 260,
        "wires": [
            [
                {
                    "id": "436a350",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "2637be2",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度PID比例增益[P值]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 560,
        "wires": [
            [
                {
                    "id": "436a350",
                    "port": 6
                }
            ],
            []
        ]
    },
    {
        "id": "c7c2d5f",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[2637be2:0] 回风温度PID比例增益[P值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 300,
        "wires": []
    },
    {
        "id": "a2a7219",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[30cf102:0] 回风温度PID积分增益[I值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 340,
        "wires": []
    },
    {
        "id": "cb48c46",
        "type": "switch",
        "z": "436a350",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1860,
        "y": 560,
        "wires": [
            [
                {
                    "id": "1ecfe1f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f6f3edd",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8d9cf01",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b80cfe",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机频率手/自动",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 450,
        "y": 320,
        "wires": [
            [
                {
                    "id": "436a350",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "6eed6a",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机频率手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 470,
        "y": 380,
        "wires": [
            [
                {
                    "id": "436a350",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "dabbe8c",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6eed6a:0] 送风机频率手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1810,
        "y": 640,
        "wires": []
    },
    {
        "id": "7419ac6",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 440,
        "y": 200,
        "wires": [
            [
                {
                    "id": "436a350",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1a7b528",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机频率最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2710,
        "y": 560,
        "wires": [
            [
                {
                    "id": "4a57ac8",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1ecfe1f",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[933f1a0:0] 季节设定",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1700,
        "y": 520,
        "wires": []
    },
    {
        "id": "38fb099",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度PID微分增益[D值]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 680,
        "wires": [
            [
                {
                    "id": "436a350",
                    "port": 8
                }
            ],
            []
        ]
    },
    {
        "id": "15b1158",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度PID计算间隔",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 460,
        "y": 800,
        "wires": [
            [
                {
                    "id": "436a350",
                    "port": 10
                }
            ],
            []
        ]
    },
    {
        "id": "887a066",
        "type": "pid",
        "z": "436a350",
        "inputs": 10,
        "outputs": 1,
        "name": "PID控制器",
        "pidMode": "reverse",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": 0,
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
            "proportional",
            "integral",
            "derivative",
            "highPidOutLimit",
            "lowPidOutLimit",
            "interval",
            "deadBand"
        ],
        "x": 1220,
        "y": 360,
        "wires": [
            [
                {
                    "id": "2d48b0c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d94e9c3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d5cc934",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c7c2d5f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a2a7219",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ad1f95f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c3f8a56",
                    "port": 0
                }
            ],
            [
                {
                    "id": "93f52fc",
                    "port": 0
                }
            ],
            [
                {
                    "id": "64d93b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e2d0484",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8dec04",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机频率上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 460,
        "y": 860,
        "wires": [
            [
                {
                    "id": "436a350",
                    "port": 11
                }
            ],
            []
        ]
    },
    {
        "id": "d0dd89b",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机频率下限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 460,
        "y": 920,
        "wires": [
            [
                {
                    "id": "436a350",
                    "port": 12
                }
            ],
            []
        ]
    },
    {
        "id": "ad1f95f",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[38fb099:0] 回风温度PID微分增益[D值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 380,
        "wires": []
    },
    {
        "id": "e2d0484",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6c0ee6f:0] 回风温度PID死区设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 540,
        "wires": []
    },
    {
        "id": "64d93b",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[15b1158:0] 回风温度PID计算间隔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 500,
        "wires": []
    },
    {
        "id": "c3f8a56",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8dec04:0] 送风机频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 420,
        "wires": []
    },
    {
        "id": "93f52fc",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d0dd89b:0] 送风机频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 460,
        "wires": []
    },
    {
        "id": "6db58d9",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 440,
        "y": 440,
        "wires": [
            [
                {
                    "id": "436a350",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "21af86d",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 500,
        "wires": [
            [
                {
                    "id": "436a350",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "d94e9c3",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6db58d9:0] 回风温度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 220,
        "wires": []
    },
    {
        "id": "2d48b0c",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7419ac6:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 180,
        "wires": []
    },
    {
        "id": "925987e",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[2637be2:0] 回风温度PID比例增益[P值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 740,
        "wires": []
    },
    {
        "id": "70e0b8b",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[30cf102:0] 回风温度PID积分增益[I值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 780,
        "wires": []
    },
    {
        "id": "42aade5",
        "type": "pid",
        "z": "436a350",
        "inputs": 10,
        "outputs": 1,
        "name": "PID控制器",
        "pidMode": "direct",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": 0,
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
            "proportional",
            "integral",
            "derivative",
            "highPidOutLimit",
            "lowPidOutLimit",
            "interval",
            "deadBand"
        ],
        "x": 1220,
        "y": 800,
        "wires": [
            [
                {
                    "id": "e15d020",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f6c2937",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3e638d0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "925987e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "70e0b8b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3a3c512",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a450328",
                    "port": 0
                }
            ],
            [
                {
                    "id": "60df819",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fb5d215",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e5a6ca4",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3a3c512",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[38fb099:0] 回风温度PID微分增益[D值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 820,
        "wires": []
    },
    {
        "id": "e5a6ca4",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6c0ee6f:0] 回风温度PID死区设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 980,
        "wires": []
    },
    {
        "id": "fb5d215",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[15b1158:0] 回风温度PID计算间隔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 940,
        "wires": []
    },
    {
        "id": "a450328",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8dec04:0] 送风机频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 860,
        "wires": []
    },
    {
        "id": "60df819",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d0dd89b:0] 送风机频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 900,
        "wires": []
    },
    {
        "id": "f6c2937",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6db58d9:0] 回风温度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 660,
        "wires": []
    },
    {
        "id": "e15d020",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7419ac6:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 620,
        "wires": []
    },
    {
        "id": "93cae01",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "夏季回风温度PID计算结果",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1430,
        "y": 360,
        "wires": [
            [
                {
                    "id": "887a066",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5f5040",
        "type": "swInput",
        "z": "436a350",
        "inputs": 2,
        "outputs": 2,
        "name": "冬季回风温度PID计算结果",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1430,
        "y": 800,
        "wires": [
            [
                {
                    "id": "42aade5",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f6f3edd",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[93cae01:0] 夏季回风温度PID计算结果",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1650,
        "y": 560,
        "wires": []
    },
    {
        "id": "8d9cf01",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5f5040:0] 冬季回风温度PID计算结果",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1650,
        "y": 600,
        "wires": []
    },
    {
        "id": "c0a5528",
        "type": "comment",
        "z": "436a350",
        "inputs": 0,
        "outputs": 0,
        "name": "0=制冷季节；1=制热季节",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 590,
        "y": 260,
        "wires": []
    },
    {
        "id": "39b1720",
        "type": "comment",
        "z": "436a350",
        "inputs": 0,
        "outputs": 0,
        "name": "单位s",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 610,
        "y": 800,
        "wires": []
    },
    {
        "id": "4a57ac8",
        "type": "multiply",
        "z": "436a350",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2510,
        "y": 560,
        "wires": [
            [
                {
                    "id": "c4a1928",
                    "port": 0
                }
            ],
            [
                {
                    "id": "321b94c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c4a1928",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7419ac6:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2340,
        "y": 500,
        "wires": []
    },
    {
        "id": "2576487",
        "type": "limit",
        "z": "436a350",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2220,
        "y": 560,
        "wires": [
            [
                {
                    "id": "8903758",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4284f3c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "321b94c",
        "type": "limit",
        "z": "436a350",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2370,
        "y": 560,
        "wires": [
            [
                {
                    "id": "2576487",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f5a89a1",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4284f3c",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8dec04:0] 送风机频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2020,
        "y": 680,
        "wires": []
    },
    {
        "id": "f5a89a1",
        "type": "quote",
        "z": "436a350",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d0dd89b:0] 送风机频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2180,
        "y": 720,
        "wires": []
    },
    {
        "id": "7567095",
        "type": "subflow:37f9822",
        "z": "1af4e00",
        "inputs": 9,
        "outputs": 4,
        "name": "",
        "env": [],
        "x": 2450,
        "y": 800,
        "wires": [
            [
                {
                    "id": "4e81965",
                    "port": 0
                }
            ],
            [
                {
                    "id": "270353b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "92f7b71",
                    "port": 0
                }
            ],
            [
                {
                    "id": "85091f0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fd0593c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a7f771f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "28b9635",
                    "port": 0
                }
            ],
            [
                {
                    "id": "71b4c37",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c2e7045",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4e81965",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bec6481:0] [AV-18][MS#37]SF_RUN",
        "labelNameOld": "[bec6481:0] [AV-18]SF_RUN",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2110,
        "y": 500,
        "wires": []
    },
    {
        "id": "270353b",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[51a1d9a:0] [AV-212]SF_F",
        "labelNameOld": "[2807d89:0] [AV-19][MS#27]SF_F1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1990,
        "y": 560,
        "wires": []
    },
    {
        "id": "92f7b71",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e23a178:0] [AV-20][MS#39]SF_LR",
        "labelNameOld": "[e23a178:0] [AV-20]SF_LR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2100,
        "y": 620,
        "wires": []
    },
    {
        "id": "85091f0",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4ecc8f9:0] [AV-17][MS#36]SF_DP",
        "labelNameOld": "[4ecc8f9:0] [AV-17][MS#36]SF_LW",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2100,
        "y": 680,
        "wires": []
    },
    {
        "id": "a7f771f",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "29",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1920,
        "y": 900,
        "wires": [
            [
                {
                    "id": "afb6047",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b2d41d5",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b2d41d5",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[709d71a:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1660,
        "y": 940,
        "wires": []
    },
    {
        "id": "afb6047",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "M_SF_MC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "17",
        "modbusSlaveRegType": "0",
        "x": 1670,
        "y": 880,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "fd0593c",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "28",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1940,
        "y": 760,
        "wires": [
            [
                {
                    "id": "403024",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b2d41d5",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "403024",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "M_SF_AM",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "16",
        "modbusSlaveRegType": "0",
        "x": 1670,
        "y": 740,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "10aef7a",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7d4d971:0] [AV-5][MS#2]SYS_RUN",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1980,
        "y": 80,
        "wires": []
    },
    {
        "id": "9c4b60b",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c855d2f:0] [AV-132][MS#47]FAD_Od",
        "labelNameOld": "[6b2ac9c:0] [AV-14][MS#54]FAD_FB",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3390,
        "y": 300,
        "wires": []
    },
    {
        "id": "2f96204",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "开阀",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2170,
        "y": 80,
        "wires": [
            [
                {
                    "id": "10aef7a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ee6d1c6",
        "type": "delayOn",
        "z": "1af4e00",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "200",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 3640,
        "y": 260,
        "wires": [
            [
                {
                    "id": "497bc95",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "213fd8",
        "type": "logic",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3850,
        "y": 300,
        "wires": [
            [
                {
                    "id": "ee6d1c6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "dfc906a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7f30adb",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "NV_ALM",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "30",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "FAD_ALM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4050,
        "y": 300,
        "wires": [
            [
                {
                    "id": "213fd8",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7efaa6",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "开风机",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2710,
        "y": 80,
        "wires": [
            [
                {
                    "id": "1d72132",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "28b9635",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7efaa6:0] 开风机",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2140,
        "y": 820,
        "wires": []
    },
    {
        "id": "71b4c37",
        "type": "constInput",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 60,
        "fixedValue": "60",
        "x": 2140,
        "y": 880,
        "wires": []
    },
    {
        "id": "c2e7045",
        "type": "constInput",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "fixedValue": "1",
        "x": 2130,
        "y": 940,
        "wires": []
    },
    {
        "id": "49cfe92",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "SF_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2860,
        "y": 760,
        "wires": [
            [
                {
                    "id": "e0c05a1",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1367e6b",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "SF_ALM",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "31",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_MF",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2800,
        "y": 900,
        "wires": [
            [
                {
                    "id": "7567095",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "46c67d8",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bec6481:0] [AV-18][MS#37]SF_RUN",
        "labelNameOld": "[112406a:0] [AV-106][MS#33]EF_RUN",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1990,
        "y": 1080,
        "wires": []
    },
    {
        "id": "6ef3ff2",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "33",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_FRQ_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2360,
        "y": 1500,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e293b65",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[709d71a:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2340,
        "y": 1440,
        "wires": []
    },
    {
        "id": "d720ce4",
        "type": "switch",
        "z": "1af4e00",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2590,
        "y": 1520,
        "wires": [
            [
                {
                    "id": "e293b65",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6ef3ff2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "202a00c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "202a00c",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "M_SF_FRQ_MC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "20",
        "modbusSlaveRegType": "0",
        "x": 2370,
        "y": 1560,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e621337",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "32",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_FRQ_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2400,
        "y": 1020,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9f78b61",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[709d71a:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2380,
        "y": 960,
        "wires": []
    },
    {
        "id": "3f5905e",
        "type": "switch",
        "z": "1af4e00",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2620,
        "y": 1020,
        "wires": [
            [
                {
                    "id": "9f78b61",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e621337",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c1f397d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c1f397d",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "M_SF_FRQ_AM",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "18",
        "modbusSlaveRegType": "0",
        "x": 2410,
        "y": 1080,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ce231d2",
        "type": "switch",
        "z": "1af4e00",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "x": 3000,
        "y": 1200,
        "wires": [
            [
                {
                    "id": "3f5905e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1ffaae2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "609046b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e87b61e",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "300",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "34",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_P_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 3,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1990,
        "y": 1200,
        "wires": [
            [
                {
                    "id": "4e4f20f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b2d41d5",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4e4f20f",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "M_SF_P_SP",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "19",
        "modbusSlaveRegType": "0",
        "x": 1680,
        "y": 1140,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a3fb55a",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6d86dd8:0] [AV-117][MS#66]SF_P",
        "labelNameOld": "[6d86dd8:0] [AV-117][MS#66]SF_S",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1880,
        "y": 1300,
        "wires": []
    },
    {
        "id": "de2b2f9",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "0.1",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "35",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_PID1",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0.1,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1880,
        "y": 1400,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2501707",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "0.05",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "36",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_PID2",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0.05,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1880,
        "y": 1460,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "abc7f5d",
        "type": "limit",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": "50",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2590,
        "y": 1180,
        "wires": [
            [
                {
                    "id": "7618cd2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "cc00436",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1ffaae2",
        "type": "limit",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": "50",
        "outOfService": 0,
        "outOfServiceValue": 30,
        "x": 2770,
        "y": 1180,
        "wires": [
            [
                {
                    "id": "abc7f5d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b613358",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "cc00436",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "50",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "37",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_FRQ_MAX",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 50,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2500,
        "y": 1280,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b613358",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "38",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_FRQ_MIN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2740,
        "y": 1280,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "60a3264",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "SF_FRQ_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3440,
        "y": 1200,
        "wires": [
            [
                {
                    "id": "739ac91",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "3f835fe",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bec6481:0] [AV-18][MS#37]SF_RUN",
        "labelNameOld": "[112406a:0] [AV-106][MS#33]EF_RUN",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3210,
        "y": 1280,
        "wires": []
    },
    {
        "id": "739ac91",
        "type": "multiply",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 3210,
        "y": 1200,
        "wires": [
            [
                {
                    "id": "ce231d2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3f835fe",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d65ff96",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "39",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "FAD_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3560,
        "y": 2540,
        "wires": [
            [
                {
                    "id": "506b220",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9350b49",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9350b49",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[709d71a:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3320,
        "y": 2600,
        "wires": []
    },
    {
        "id": "506b220",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "M_FAD_AM",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "21",
        "modbusSlaveRegType": "0",
        "x": 3300,
        "y": 2540,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a21b670",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "0",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "40",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "FAD_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3580,
        "y": 2760,
        "wires": [
            [
                {
                    "id": "a3915fb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "14ccf24",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "14ccf24",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[709d71a:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3300,
        "y": 2820,
        "wires": []
    },
    {
        "id": "a3915fb",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "M_FAD_MC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "22",
        "modbusSlaveRegType": "0",
        "x": 3320,
        "y": 2760,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "54de646",
        "type": "switch",
        "z": "1af4e00",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3850,
        "y": 2620,
        "wires": [
            [
                {
                    "id": "d65ff96",
                    "port": 0
                }
            ],
            [
                {
                    "id": "34ae067",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a21b670",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5c453c6",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "FAD_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4720,
        "y": 2600,
        "wires": [
            [
                {
                    "id": "fc14d2c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8a40aaf",
        "type": "quote",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[60a3264:0] SF_FRQ_CST",
        "labelNameOld": "[60a3264:0] EF_FRQ_CST",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 200,
        "y": 1400,
        "wires": []
    },
    {
        "id": "218dfb9",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[709d71a:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 240,
        "y": 1420,
        "wires": []
    },
    {
        "id": "b6fa12e",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "50",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "41",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SYS_RH_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 50,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 1360,
        "wires": [
            [
                {
                    "id": "36943b0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "218dfb9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "36943b0",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "M_SYS_RH_SP",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "13",
        "modbusSlaveRegType": "0",
        "x": 210,
        "y": 1340,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "6b0942f",
        "type": "limit",
        "z": "1af4e00",
        "inputs": 1,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": false,
        "constant": "30",
        "outOfService": 0,
        "outOfServiceValue": 50,
        "x": 680,
        "y": 1360,
        "wires": [
            [
                {
                    "id": "b6fa12e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "da60442",
        "type": "limit",
        "z": "1af4e00",
        "inputs": 1,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": false,
        "constant": "75",
        "outOfService": 0,
        "outOfServiceValue": 50,
        "x": 860,
        "y": 1360,
        "wires": [
            [
                {
                    "id": "6b0942f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "fdb61ba",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "26",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SYS_RH",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 50,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "6",
        "modbusSlaveRegType": "0",
        "x": 1070,
        "y": 1360,
        "wires": [
            [
                {
                    "id": "da60442",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7a93dbe",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[fdb61ba:0] [AV-26][MS#6]SYS_RH",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 200,
        "y": 1720,
        "wires": []
    },
    {
        "id": "de89eea",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "42",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HUM_EN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 210,
        "y": 1560,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "89f4130",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bec6481:0] [AV-18][MS#37]SF_RUN",
        "labelNameOld": "[bec6481:0] [AV-18]SF_RUN",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 210,
        "y": 1620,
        "wires": []
    },
    {
        "id": "e692577",
        "type": "logic",
        "z": "1af4e00",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 450,
        "y": 1600,
        "wires": [
            [
                {
                    "id": "de89eea",
                    "port": 0
                }
            ],
            [
                {
                    "id": "89f4130",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3201b40",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "dfe6ca7",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[22538a3:0] 控制湿度",
        "labelNameOld": "[18414bf:0] [AV-87][MS#80]RA_RH",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 160,
        "y": 1800,
        "wires": []
    },
    {
        "id": "b49fc8e",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "HUM_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "114",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HUM_CST",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1730,
        "y": 1800,
        "wires": [
            [
                {
                    "id": "b3a5847",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2022356",
        "type": "quote",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b49fc8e:0] [AV-114]HUM_CST",
        "labelNameOld": "[b49fc8e:0] [AV-114]HUM_CST",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 330,
        "y": 2100,
        "wires": []
    },
    {
        "id": "5e37221",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "43",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_EN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1180,
        "y": 2220,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "253ec1a",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[2597507:0] [AV-4][MS#8]SYS_F",
        "labelNameOld": "[bec6481:0] [AV-18][MS#37]SF_RUN",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1790,
        "y": 2820,
        "wires": []
    },
    {
        "id": "7440535",
        "type": "logic",
        "z": "1af4e00",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1530,
        "y": 2280,
        "wires": [
            [
                {
                    "id": "5e37221",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f80533c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "966aedc",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d64d28e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "34b54d3",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d2aff11:0] [AV-6][MS#3]SYS_MOD",
        "labelNameOld": "[bec6481:0] [AV-18]SF_RUN",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1140,
        "y": 2280,
        "wires": []
    },
    {
        "id": "f80533c",
        "type": "compare",
        "z": "1af4e00",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "3",
        "x": 1350,
        "y": 2280,
        "wires": [
            [
                {
                    "id": "34b54d3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "bcd93e7",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8fb4d6:0] [AV-27][MS#4]SYS_T",
        "labelNameOld": "[fdb61ba:0] [AV-26][MS#6]SYS_RH",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1540,
        "y": 2460,
        "wires": []
    },
    {
        "id": "fb11c74",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8e8c67d:0] 控制温度",
        "labelNameOld": "[a6d5e15:0] [AV-84][MS#70]SA_T",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1520,
        "y": 2520,
        "wires": []
    },
    {
        "id": "764e7d",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9ac8748:0] [AV-13]EH_F",
        "labelNameOld": "[9ac8748:0] [AV-13]EH_F",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1710,
        "y": 2240,
        "wires": []
    },
    {
        "id": "9009fc",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "EH1_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2380,
        "y": 2380,
        "wires": [
            [
                {
                    "id": "233db5",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4e9186b",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "EH2_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2380,
        "y": 2440,
        "wires": [
            [
                {
                    "id": "233db5",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "716c70a",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "EH3_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2380,
        "y": 2500,
        "wires": [
            [
                {
                    "id": "233db5",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "48ac6e5",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bec6481:0] [AV-18][MS#37]SF_RUN",
        "labelNameOld": "[7efaa6:0] 开风机",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3570,
        "y": 800,
        "wires": []
    },
    {
        "id": "862afe4",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "44",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3740,
        "y": 700,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "41c0e04",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "45",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3700,
        "y": 920,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2c7a052",
        "type": "switch",
        "z": "1af4e00",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3980,
        "y": 820,
        "wires": [
            [
                {
                    "id": "862afe4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "36e93f3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "41c0e04",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "70b047c",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "ZP_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4520,
        "y": 820,
        "wires": [
            [
                {
                    "id": "78b2b76",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "78b2b76",
        "type": "logic",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4350,
        "y": 820,
        "wires": [
            [
                {
                    "id": "d9e7376",
                    "port": 0
                }
            ],
            [
                {
                    "id": "339f1cb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a1ecd99",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[fc3b0be:0] [AV-49][MS#45]ZP_F",
        "labelNameOld": "[fc3b0be:0] [AV-49]ZP_F",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3940,
        "y": 920,
        "wires": []
    },
    {
        "id": "339f1cb",
        "type": "logic",
        "z": "1af4e00",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4130,
        "y": 920,
        "wires": [
            [
                {
                    "id": "a1ecd99",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e5ca83b",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "MOD_SP",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 2,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1020,
        "y": 780,
        "wires": [
            [
                {
                    "id": "2640d8c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9b59513",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "MOD",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3070,
        "y": 520,
        "wires": [
            [
                {
                    "id": "afc2e29",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f2d1817",
        "type": "quote",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[70b047c:0] ZP_CST",
        "labelNameOld": "[70b047c:0] ZP_CST",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2580,
        "y": 400,
        "wires": []
    },
    {
        "id": "a8622f9",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "T_SP",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 24,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1410,
        "y": 1100,
        "wires": [
            [
                {
                    "id": "5386e6a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "3f0a254",
        "type": "quote",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a8622f9:0] T_SP",
        "labelNameOld": "[70b047c:0] ZP_CST",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2490,
        "y": 140,
        "wires": []
    },
    {
        "id": "2a2b664",
        "type": "quote",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9b59513:0] MOD",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2490,
        "y": 200,
        "wires": []
    },
    {
        "id": "be1a40e",
        "type": "compare",
        "z": "a4b914",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "2",
        "x": 2650,
        "y": 200,
        "wires": [
            [
                {
                    "id": "2a2b664",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f01fa15",
        "type": "quote",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a8622f9:0] T_SP",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2490,
        "y": 260,
        "wires": []
    },
    {
        "id": "3c6cf40",
        "type": "quote",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9b59513:0] MOD",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2490,
        "y": 320,
        "wires": []
    },
    {
        "id": "b10ed60",
        "type": "compare",
        "z": "a4b914",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "3",
        "x": 2650,
        "y": 320,
        "wires": [
            [
                {
                    "id": "3c6cf40",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "cfd443e",
        "type": "swInput",
        "z": "f8afab5",
        "inputs": 2,
        "outputs": 2,
        "name": "TIME_EN",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "3",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "TIME_EN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 540,
        "y": 240,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "7ca8716",
        "type": "switch",
        "z": "1af4e00",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 780,
        "y": 400,
        "wires": [
            [
                {
                    "id": "93e8886",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e7e2cb8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "66ee6cb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "93e8886",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[cfd443e:0] [AV-3]TIME_EN",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 580,
        "y": 280,
        "wires": []
    },
    {
        "id": "1e420f7",
        "type": "swInput",
        "z": "f8afab5",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "7",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SP0",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 550,
        "y": 340,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "3540fb8",
        "type": "logic",
        "z": "f8afab5",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 790,
        "y": 300,
        "wires": [
            [
                {
                    "id": "cfd443e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1e420f7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4cf5e9b",
        "type": "swInput",
        "z": "f8afab5",
        "inputs": 2,
        "outputs": 2,
        "name": "TIME_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "52",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "TIME_CST",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1170,
        "y": 300,
        "wires": [
            [
                {
                    "id": "3540fb8",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "66ee6cb",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4cf5e9b:0] [AV-52]TIME_CST",
        "labelNameOld": "[43bf28f:0] [AV-53]M_TIME_EN",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 590,
        "y": 480,
        "wires": []
    },
    {
        "id": "fd1f24e",
        "type": "quote",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9b59513:0] MOD",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3670,
        "y": 520,
        "wires": []
    },
    {
        "id": "7c085a",
        "type": "quote",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e5ca83b:0] MOD_SP",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3680,
        "y": 600,
        "wires": []
    },
    {
        "id": "986f7d8",
        "type": "quote",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[70b047c:0] ZP_CST",
        "labelNameOld": "[70b047c:0] ZP_CST",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3680,
        "y": 360,
        "wires": []
    },
    {
        "id": "63a52f6",
        "type": "quote",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c4c835e:0] [AV-46][MS#44]ZP_RUN",
        "labelNameOld": "[c4c835e:0] [AV-46][MS#44]ZP_RUN",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3730,
        "y": 420,
        "wires": []
    },
    {
        "id": "a573390",
        "type": "compare",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "ne",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 3980,
        "y": 380,
        "wires": [
            [
                {
                    "id": "986f7d8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "63a52f6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "cd9fe5e",
        "type": "compare",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "ne",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 3920,
        "y": 560,
        "wires": [
            [
                {
                    "id": "fd1f24e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7c085a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "fbfbfe2",
        "type": "logic",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 4180,
        "y": 480,
        "wires": [
            [
                {
                    "id": "a573390",
                    "port": 0
                }
            ],
            [
                {
                    "id": "cd9fe5e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ff34dca",
        "type": "delayOn",
        "z": "a4b914",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "100",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 4340,
        "y": 480,
        "wires": [
            [
                {
                    "id": "fbfbfe2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "301c9b",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "54",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "TX_ALM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "7",
        "modbusSlaveRegType": "0",
        "x": 4590,
        "y": 480,
        "wires": [
            [
                {
                    "id": "ff34dca",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4b632d0",
        "type": "modbusOutput",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "直膨804通讯故障",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "804",
        "modbusValueType": "1",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "3",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "none",
        "hwInputConvertScale": 1,
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3340,
        "y": 1400,
        "wires": []
    },
    {
        "id": "ea3cc09",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "128",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP804",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3580,
        "y": 1400,
        "wires": [
            [
                {
                    "id": "4b632d0",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1ab3e3",
        "type": "modbusOutput",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "直膨803故障",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "803",
        "modbusValueType": "1",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "3",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "none",
        "hwInputConvertScale": 1,
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2620,
        "y": 1400,
        "wires": []
    },
    {
        "id": "33a82fe",
        "type": "modbusOutput",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "直膨805故障",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "805",
        "modbusValueType": "1",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "3",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "none",
        "hwInputConvertScale": 1,
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2620,
        "y": 1500,
        "wires": []
    },
    {
        "id": "f943f7",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "126",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP805",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2860,
        "y": 1500,
        "wires": [
            [
                {
                    "id": "33a82fe",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d7ed9",
        "type": "linear",
        "z": "a4b914",
        "inputs": 1,
        "outputs": 1,
        "name": "线性变换",
        "inputD": false,
        "inputA": 0,
        "inputB": "30",
        "outputD": false,
        "outputX": 0,
        "outputY": "300",
        "outOfService": 0,
        "outOfServiceValue": 240,
        "inputsOption": [],
        "x": 2660,
        "y": 140,
        "wires": [
            [
                {
                    "id": "3f0a254",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f174fb1",
        "type": "linear",
        "z": "a4b914",
        "inputs": 1,
        "outputs": 1,
        "name": "线性变换",
        "inputD": false,
        "inputA": 0,
        "inputB": "30",
        "outputD": false,
        "outputX": 0,
        "outputY": "300",
        "outOfService": 0,
        "outOfServiceValue": 240,
        "inputsOption": [],
        "x": 2660,
        "y": 260,
        "wires": [
            [
                {
                    "id": "f01fa15",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3f78fe2",
        "type": "divide",
        "z": "a4b914",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "10",
        "x": 3090,
        "y": 160,
        "wires": [
            [
                {
                    "id": "51bbd9a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4f67929",
        "type": "divide",
        "z": "a4b914",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "10",
        "x": 3090,
        "y": 260,
        "wires": [
            [
                {
                    "id": "f6b95a5",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b063a75",
        "type": "modbusOutput",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "Modbus IO_800",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "800",
        "modbusValueType": "1",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "3",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "none",
        "hwInputConvertScale": 1,
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2630,
        "y": 1300,
        "wires": []
    },
    {
        "id": "41b43ee",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "124",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP800",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2860,
        "y": 1300,
        "wires": [
            [
                {
                    "id": "b063a75",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2e0ad9",
        "type": "modbusOutput",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "Modbus IO_801",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "801",
        "modbusValueType": "1",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "3",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "none",
        "hwInputConvertScale": 1,
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3330,
        "y": 1300,
        "wires": []
    },
    {
        "id": "cd46b9c",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "127",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP801",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3560,
        "y": 1300,
        "wires": [
            [
                {
                    "id": "2e0ad9",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d9e7376",
        "type": "delayOn",
        "z": "1af4e00",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "5",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 4160,
        "y": 820,
        "wires": [
            [
                {
                    "id": "2c7a052",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4532a6d",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "55",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "CLOSE_DT",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2570,
        "y": 240,
        "wires": [
            [
                {
                    "id": "543eece",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "27855d9",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "56",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HUM_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 1660,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "d54f4d",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "57",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HUM_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 1900,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "42e14a9",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "58",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_C",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "48",
        "modbusSlaveRegType": "0",
        "x": 2410,
        "y": 2580,
        "wires": [
            [
                {
                    "id": "233db5",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "d4295b4",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "59",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1800,
        "y": 2700,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "f9423d8",
        "type": "switch",
        "z": "1af4e00",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1400,
        "y": 1800,
        "wires": [
            [
                {
                    "id": "27855d9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6ae674c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d54f4d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4ba5b96",
        "type": "logic",
        "z": "1af4e00",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 930,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "e692577",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f20762b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4b10eed",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ffea436",
        "type": "delayOn",
        "z": "1af4e00",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "3",
        "timeoutFromInput": false,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 1090,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "4ba5b96",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8754194",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "60",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HUM_CL",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1640,
        "y": 2040,
        "wires": [
            [
                {
                    "id": "64a9d26",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "674152",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "61",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1800,
        "y": 2760,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "daf8cf1",
        "type": "logic",
        "z": "a4b914",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3510,
        "y": 700,
        "wires": [
            [
                {
                    "id": "426dc92",
                    "port": 0
                }
            ],
            [
                {
                    "id": "da4ca07",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ad8d573",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f269a4e",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "123",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_ALM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3210,
        "y": 880,
        "wires": [
            [
                {
                    "id": "d88e1a3",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ad8d573",
        "type": "quote",
        "z": "a4b914",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[301c9b:0] [AV-54][MS#7]TX_ALM",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3430,
        "y": 820,
        "wires": []
    },
    {
        "id": "dfc906a",
        "type": "compare",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "ne",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": true,
        "tripPoint": "90",
        "x": 3660,
        "y": 320,
        "wires": [
            [
                {
                    "id": "9c4b60b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "25eed73",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "25eed73",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5c453c6:0] FAD_CST",
        "labelNameOld": "[5c453c6:0] NV_CST",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3360,
        "y": 360,
        "wires": []
    },
    {
        "id": "7618cd2",
        "type": "pid",
        "z": "1af4e00",
        "inputs": 8,
        "outputs": 1,
        "name": "PID",
        "pidMode": "reverse",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": "50",
        "lowPidOutLimit": "30",
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
            "proportional",
            "integral",
            "derivative",
            "interval",
            "deadBand"
        ],
        "x": 2300,
        "y": 1200,
        "wires": [
            [
                {
                    "id": "46c67d8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e87b61e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a3fb55a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "de2b2f9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2501707",
                    "port": 0
                }
            ],
            [
                {
                    "id": "44a2d0d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a2b47d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a247e29",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "44a2d0d",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "0",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "62",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_PID3",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1880,
        "y": 1520,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a2b47d",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "20",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "63",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_PID4",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 20,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1880,
        "y": 1580,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a247e29",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "10",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "64",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_PID5",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 10,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1880,
        "y": 1640,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "bd59e25",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "CO2浓度PID运算间隔",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 180,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 760,
        "wires": [
            [
                {
                    "id": "9b8e73e",
                    "port": 10
                }
            ],
            []
        ]
    },
    {
        "id": "e66d1c9",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[779d20:0] 新风阀开度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1980,
        "y": 620,
        "wires": []
    },
    {
        "id": "b5f222f",
        "type": "limit",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "x": 2170,
        "y": 800,
        "wires": [
            [
                {
                    "id": "9d59a7a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1278365",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "49c5555",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8ff028c:0] 新风阀开度手/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1690,
        "y": 420,
        "wires": []
    },
    {
        "id": "aba86bc",
        "type": "constInput",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 100,
        "fixedValue": "100",
        "x": 1320,
        "y": 780,
        "wires": []
    },
    {
        "id": "316ac4c",
        "type": "subtract",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 1,
        "name": "减",
        "outOfService": 0,
        "outOfServiceValue": 100,
        "fixedValue": 0,
        "x": 1470,
        "y": 800,
        "wires": [
            [
                {
                    "id": "aba86bc",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d3cf387",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8698775",
        "type": "switch",
        "z": "9b8e73e",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "x": 1880,
        "y": 800,
        "wires": [
            [
                {
                    "id": "8da6833",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f9001d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "249e2e4",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "249e2e4",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[aa521df:0] 回风阀开度手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1650,
        "y": 860,
        "wires": []
    },
    {
        "id": "dc79e7",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[75c4a31:0] 新风阀开度自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1130,
        "y": 820,
        "wires": []
    },
    {
        "id": "3d46754",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3c0cf79:0] 回风阀开度修正系数设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1130,
        "y": 860,
        "wires": []
    },
    {
        "id": "563cf5e",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "新风阀开度手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 670,
        "y": 280,
        "wires": [
            [
                {
                    "id": "9b8e73e",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "d6b7b08",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[563cf5e:0] 新风阀开度手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1670,
        "y": 540,
        "wires": []
    },
    {
        "id": "8da6833",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f8fdc06:0] 回风阀开度手/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1670,
        "y": 740,
        "wires": []
    },
    {
        "id": "8ff028c",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "新风阀开度手/自动",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 650,
        "y": 220,
        "wires": [
            [
                {
                    "id": "9b8e73e",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "3c0cf79",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度修正系数设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 680,
        "y": 880,
        "wires": [
            [
                {
                    "id": "9b8e73e",
                    "port": 12
                }
            ],
            []
        ]
    },
    {
        "id": "b2232d1",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机运行状态",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 640,
        "y": 160,
        "wires": [
            [
                {
                    "id": "9b8e73e",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "75c4a31",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "新风阀开度自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1670,
        "y": 480,
        "wires": [
            [
                {
                    "id": "fdbbc42",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2184eae",
        "type": "switch",
        "z": "9b8e73e",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1880,
        "y": 480,
        "wires": [
            [
                {
                    "id": "49c5555",
                    "port": 0
                }
            ],
            [
                {
                    "id": "75c4a31",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d6b7b08",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f8fdc06",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度手/自动",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 650,
        "y": 340,
        "wires": [
            [
                {
                    "id": "9b8e73e",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "aa521df",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 670,
        "y": 400,
        "wires": [
            [
                {
                    "id": "9b8e73e",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "f9001d",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1650,
        "y": 800,
        "wires": [
            [
                {
                    "id": "316ac4c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7795fcb",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "新风阀开度最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2370,
        "y": 480,
        "wires": [
            [
                {
                    "id": "4ee2579",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1697bbf",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2370,
        "y": 800,
        "wires": [
            [
                {
                    "id": "b5f222f",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d3cf387",
        "type": "multiply",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1330,
        "y": 840,
        "wires": [
            [
                {
                    "id": "dc79e7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3d46754",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a66609d",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "回风CO2浓度设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 700,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 460,
        "wires": [
            [
                {
                    "id": "9b8e73e",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "d687765",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "回风CO2浓度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": -500,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 640,
        "y": 520,
        "wires": [
            [
                {
                    "id": "9b8e73e",
                    "port": 6
                }
            ],
            []
        ]
    },
    {
        "id": "fdbbc42",
        "type": "pid",
        "z": "9b8e73e",
        "inputs": 10,
        "outputs": 1,
        "name": "PID控制器",
        "pidMode": "reverse",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": 0,
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
            "proportional",
            "integral",
            "derivative",
            "highPidOutLimit",
            "lowPidOutLimit",
            "interval",
            "deadBand"
        ],
        "x": 1450,
        "y": 480,
        "wires": [
            [
                {
                    "id": "ea6696d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9453b2e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "be628a9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "def1fcf",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3c1d37d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9804320",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8c733f6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "484ff9d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "57996fa",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5831f85",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1d7b198",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "CO2浓度PID比例增益",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 580,
        "wires": [
            [
                {
                    "id": "9b8e73e",
                    "port": 7
                }
            ],
            []
        ]
    },
    {
        "id": "8f117ff",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "CO2浓度PID积分增益",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 640,
        "wires": [
            [
                {
                    "id": "9b8e73e",
                    "port": 8
                }
            ],
            []
        ]
    },
    {
        "id": "1da0123",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "CO2浓度PID微分增益",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 700,
        "wires": [
            [
                {
                    "id": "9b8e73e",
                    "port": 9
                }
            ],
            []
        ]
    },
    {
        "id": "6e81af1",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "新风阀开度上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 940,
        "wires": [
            [
                {
                    "id": "9b8e73e",
                    "port": 13
                }
            ],
            []
        ]
    },
    {
        "id": "779d20",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "新风阀开度下限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 1000,
        "wires": [
            [
                {
                    "id": "9b8e73e",
                    "port": 14
                }
            ],
            []
        ]
    },
    {
        "id": "a4c494b",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 1060,
        "wires": [
            [
                {
                    "id": "9b8e73e",
                    "port": 15
                }
            ],
            []
        ]
    },
    {
        "id": "aef7f12",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度下限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 1120,
        "wires": [
            [
                {
                    "id": "9b8e73e",
                    "port": 16
                }
            ],
            []
        ]
    },
    {
        "id": "9b2a0e3",
        "type": "swInput",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 2,
        "name": "CO2浓度PID死区设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 670,
        "y": 820,
        "wires": [
            [
                {
                    "id": "9b8e73e",
                    "port": 11
                }
            ],
            []
        ]
    },
    {
        "id": "ea6696d",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b2232d1:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1200,
        "y": 300,
        "wires": []
    },
    {
        "id": "9453b2e",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a66609d:0] 回风CO2浓度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1190,
        "y": 340,
        "wires": []
    },
    {
        "id": "be628a9",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d687765:0] 回风CO2浓度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1210,
        "y": 380,
        "wires": []
    },
    {
        "id": "def1fcf",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1d7b198:0] CO2浓度PID比例增益",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 420,
        "wires": []
    },
    {
        "id": "3c1d37d",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8f117ff:0] CO2浓度PID积分增益",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 460,
        "wires": []
    },
    {
        "id": "9804320",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1da0123:0] CO2浓度PID微分增益",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 500,
        "wires": []
    },
    {
        "id": "8c733f6",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6e81af1:0] 新风阀开度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 540,
        "wires": []
    },
    {
        "id": "484ff9d",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[779d20:0] 新风阀开度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 580,
        "wires": []
    },
    {
        "id": "5831f85",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9b2a0e3:0] CO2浓度PID死区设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 660,
        "wires": []
    },
    {
        "id": "57996fa",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd59e25:0] CO2浓度PID运算间隔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 620,
        "wires": []
    },
    {
        "id": "4ee2579",
        "type": "limit",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2170,
        "y": 480,
        "wires": [
            [
                {
                    "id": "86ff3e5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e66d1c9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "86ff3e5",
        "type": "limit",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2030,
        "y": 480,
        "wires": [
            [
                {
                    "id": "2184eae",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5203504",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5203504",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6e81af1:0] 新风阀开度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1840,
        "y": 580,
        "wires": []
    },
    {
        "id": "9d59a7a",
        "type": "limit",
        "z": "9b8e73e",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "x": 2030,
        "y": 800,
        "wires": [
            [
                {
                    "id": "8698775",
                    "port": 0
                }
            ],
            [
                {
                    "id": "163812d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "163812d",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a4c494b:0] 回风阀开度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1840,
        "y": 900,
        "wires": []
    },
    {
        "id": "1278365",
        "type": "quote",
        "z": "9b8e73e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[aef7f12:0] 回风阀开度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1980,
        "y": 940,
        "wires": []
    },
    {
        "id": "b6f0adf",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "68",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "CO2",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "82",
        "modbusSlaveRegType": "7",
        "x": 1480,
        "y": 1060,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a24a599",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[836941d:0] [AV-90]CW_T1",
        "labelNameOld": "[151a289:0] [AV-86]RA_T",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3020,
        "y": 1980,
        "wires": []
    },
    {
        "id": "dace550",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "1.1",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "69",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "WV_PID1",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1.1,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3030,
        "y": 2040,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b9c0b08",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "0.5",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "70",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "WV_PID2",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0.5,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3030,
        "y": 2100,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1e922dd",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "71",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "WV_PID3",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3030,
        "y": 2160,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ba1e11",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "72",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "WV_PID4",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3030,
        "y": 2220,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "85e1699",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "73",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "WV_PID5",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3030,
        "y": 2280,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "66c5864",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "74",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "RAD_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3500,
        "y": 3300,
        "wires": [
            [
                {
                    "id": "d4c033a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "63d6f73",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "63d6f73",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[709d71a:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3260,
        "y": 3340,
        "wires": []
    },
    {
        "id": "d4c033a",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "M_RAD_AM",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "25",
        "modbusSlaveRegType": "0",
        "x": 3240,
        "y": 3280,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "7f2383c",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "0",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "75",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "RAD_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3490,
        "y": 3540,
        "wires": [
            [
                {
                    "id": "14a7dd5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2c76522",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2c76522",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[709d71a:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3260,
        "y": 3600,
        "wires": []
    },
    {
        "id": "14a7dd5",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "M_RAD_MC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "26",
        "modbusSlaveRegType": "0",
        "x": 3200,
        "y": 3540,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ba7bda3",
        "type": "switch",
        "z": "1af4e00",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "x": 3810,
        "y": 3380,
        "wires": [
            [
                {
                    "id": "66c5864",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8424370",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7f2383c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "478902e",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "RAD_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4690,
        "y": 3360,
        "wires": [
            [
                {
                    "id": "ee05023",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4a836e6",
        "type": "runtime",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "运行时间",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2500,
        "y": 540,
        "wires": [
            [
                {
                    "id": "4e81965",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c8c2d88",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c8c2d88",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "76",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "TIME_CLEAR",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2410,
        "y": 620,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2ac9043",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "77",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_RT",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2710,
        "y": 540,
        "wires": [
            [
                {
                    "id": "4a836e6",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "363ae29",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "0",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "79",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "FAD_MIN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4150,
        "y": 2700,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "93a238",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "100",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "78",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "FAD_MAX",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3890,
        "y": 2700,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "fee34c",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "0",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "81",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "RAD_MIN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4150,
        "y": 3460,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "db072a3",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "100",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "80",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "RAD_MAX",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3890,
        "y": 3460,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "14dc564",
        "type": "pid",
        "z": "1af4e00",
        "inputs": 8,
        "outputs": 1,
        "name": "PID",
        "pidMode": "direct",
        "proportional": "0.6",
        "integral": "0.2",
        "derivative": 0,
        "highPidOutLimit": "100",
        "lowPidOutLimit": 0,
        "interval": "30",
        "deadBand": "1",
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
            "proportional",
            "integral",
            "derivative",
            "interval",
            "deadBand"
        ],
        "x": 470,
        "y": 1800,
        "wires": [
            [
                {
                    "id": "e692577",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7a93dbe",
                    "port": 0
                }
            ],
            [
                {
                    "id": "dfe6ca7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f17b849",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d594075",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c6b0a85",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b935e17",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9428ba3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ee05023",
        "type": "switch",
        "z": "1af4e00",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4500,
        "y": 3360,
        "wires": [
            [
                {
                    "id": "66c5864",
                    "port": 0
                }
            ],
            [
                {
                    "id": "68690cd",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ba7bda3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "15c7c9b",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "AD_AC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4600,
        "y": 2920,
        "wires": [
            [
                {
                    "id": "456d10b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "fc14d2c",
        "type": "switch",
        "z": "1af4e00",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4540,
        "y": 2600,
        "wires": [
            [
                {
                    "id": "d65ff96",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a374fe5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "54de646",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1c44ae0",
        "type": "multiply",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 4330,
        "y": 2500,
        "wires": [
            [
                {
                    "id": "ae2ac9b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8663bdf",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ae2ac9b",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[15c7c9b:0] AD_AC",
        "labelNameOld": "[15c7c9b:0] AD_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4130,
        "y": 2480,
        "wires": []
    },
    {
        "id": "a6d5e15",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "84",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SA_T",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "70",
        "modbusSlaveRegType": "7",
        "x": 580,
        "y": 240,
        "wires": [
            [
                {
                    "id": "3f8bce1",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2cc0e7",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "85",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SA_RH",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "72",
        "modbusSlaveRegType": "7",
        "x": 590,
        "y": 300,
        "wires": [
            [
                {
                    "id": "d870a59",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "151a289",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "86",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "RA_T",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "78",
        "modbusSlaveRegType": "7",
        "x": 580,
        "y": 600,
        "wires": [
            [
                {
                    "id": "3f541ef",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "18414bf",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "87",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "RA_RH",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "80",
        "modbusSlaveRegType": "7",
        "x": 590,
        "y": 660,
        "wires": [
            [
                {
                    "id": "c976f54",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "94ee62",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "88",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_T1",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 560,
        "y": 480,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "37d551d",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "89",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_RH1",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 560,
        "y": 540,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "836941d",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "90",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "CW_T1",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 560,
        "y": 360,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "210de1",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "91",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "CW_RH1",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 570,
        "y": 420,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "f809e65",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "92",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "RAD_FB",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "60",
        "modbusSlaveRegType": "7",
        "x": 610,
        "y": 1220,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "82f77cd",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "93",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "CWV_FB",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "62",
        "modbusSlaveRegType": "7",
        "x": 610,
        "y": 980,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a852d12",
        "type": "swInput",
        "z": "a4b914",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "94",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HWV_FB",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "64",
        "modbusSlaveRegType": "7",
        "x": 610,
        "y": 1060,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "623a27a",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "设备配置",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 140,
        "wires": [
            [
                {
                    "id": "6f17bf3",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9092d2e",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "控制使能",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 220,
        "wires": [
            [
                {
                    "id": "6f17bf3",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "5001926",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "电加热故障",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 300,
        "wires": [
            [
                {
                    "id": "6f17bf3",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "e41f8d5",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "温度设定",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 17,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 380,
        "wires": [
            [
                {
                    "id": "6f17bf3",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "376ada2",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "目标监测温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 460,
        "wires": [
            [
                {
                    "id": "6f17bf3",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "94e775a",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "PID1",
        "swInputType": "analog",
        "swInputDefault": "1.1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0.65,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 560,
        "wires": [
            [
                {
                    "id": "6f17bf3",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "da39120",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "PID2",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0.35,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 620,
        "wires": [
            [
                {
                    "id": "6f17bf3",
                    "port": 6
                }
            ],
            []
        ]
    },
    {
        "id": "f9b3527",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "PID3",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 680,
        "wires": [
            [
                {
                    "id": "6f17bf3",
                    "port": 7
                }
            ],
            []
        ]
    },
    {
        "id": "51d251f",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "PID4",
        "swInputType": "analog",
        "swInputDefault": "10",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 10,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 740,
        "wires": [
            [
                {
                    "id": "6f17bf3",
                    "port": 8
                }
            ],
            []
        ]
    },
    {
        "id": "2343c03",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "PID5",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 800,
        "wires": [
            [
                {
                    "id": "6f17bf3",
                    "port": 9
                }
            ],
            []
        ]
    },
    {
        "id": "bfc5aaa",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "手自动切换",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 860,
        "wires": [
            [
                {
                    "id": "6f17bf3",
                    "port": 10
                }
            ],
            []
        ]
    },
    {
        "id": "5bb920a",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "手动控制",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 920,
        "wires": [
            [
                {
                    "id": "6f17bf3",
                    "port": 11
                }
            ],
            []
        ]
    },
    {
        "id": "8a2703f",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "电加热1",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "64",
        "modbusSlaveRegType": "0",
        "x": 2900,
        "y": 320,
        "wires": [
            [
                {
                    "id": "f666fb5",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2bfa3f1",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "电加热2",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "65",
        "modbusSlaveRegType": "0",
        "x": 2900,
        "y": 380,
        "wires": [
            [
                {
                    "id": "32df15d",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2babdc3",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "电加热3",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "66",
        "modbusSlaveRegType": "0",
        "x": 2900,
        "y": 440,
        "wires": [
            [
                {
                    "id": "f3085a1",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "fe78190",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "PreEH_C",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2380,
        "y": 380,
        "wires": [
            [
                {
                    "id": "9390261",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b84731e",
        "type": "switch",
        "z": "6f17bf3",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 380,
        "wires": [
            [
                {
                    "id": "5ab878f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "91c24ac",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4bc55f6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "91c24ac",
        "type": "pid",
        "z": "6f17bf3",
        "inputs": 8,
        "outputs": 1,
        "name": "PID",
        "pidMode": "direct",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": "100",
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
            "proportional",
            "integral",
            "derivative",
            "interval",
            "deadBand"
        ],
        "x": 890,
        "y": 380,
        "wires": [
            [
                {
                    "id": "9092d2e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e41f8d5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "376ada2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "94e775a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "da39120",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f9b3527",
                    "port": 0
                }
            ],
            [
                {
                    "id": "51d251f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2343c03",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "77a949d",
        "type": "linear",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "线性变换",
        "inputD": false,
        "inputA": 0,
        "inputB": 100,
        "outputD": false,
        "outputX": 0,
        "outputY": "7.9",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [],
        "x": 1320,
        "y": 380,
        "wires": [
            [
                {
                    "id": "b84731e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a5cab39",
        "type": "round",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "取整",
        "mode": "roundDown",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1500,
        "y": 380,
        "wires": [
            [
                {
                    "id": "77a949d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f666fb5",
        "type": "bitFetch",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 320,
        "wires": [
            [
                {
                    "id": "fe78190",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "32df15d",
        "type": "bitFetch",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 380,
        "wires": [
            [
                {
                    "id": "fe78190",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "90fd4bb",
        "type": "bitFetch",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "2",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 440,
        "wires": [
            [
                {
                    "id": "fe78190",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a7bb492",
        "type": "delayOut",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "定时更新",
        "timeout": "6",
        "timeoutFromInput": false,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 7,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 1690,
        "y": 380,
        "wires": [
            [
                {
                    "id": "a5cab39",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7b89fdb",
        "type": "quote",
        "z": "6f17bf3",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f2665a:0] 系统故障停止",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1590,
        "y": 220,
        "wires": []
    },
    {
        "id": "e9a5ed7",
        "type": "multiply",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 7,
        "fixedValue": 0,
        "x": 2030,
        "y": 380,
        "wires": [
            [
                {
                    "id": "a207877",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9f5c164",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a207877",
        "type": "logic",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1870,
        "y": 180,
        "wires": [
            [
                {
                    "id": "394d8e6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f2665a",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "系统故障停止",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 980,
        "wires": [
            [
                {
                    "id": "6f17bf3",
                    "port": 12
                }
            ],
            []
        ]
    },
    {
        "id": "93e4999",
        "type": "quote",
        "z": "6f17bf3",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5001926:0] 电加热故障",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1580,
        "y": 160,
        "wires": []
    },
    {
        "id": "394d8e6",
        "type": "logic",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1730,
        "y": 180,
        "wires": [
            [
                {
                    "id": "93e4999",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7b89fdb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5ab878f",
        "type": "quote",
        "z": "6f17bf3",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bfc5aaa:0] 手自动切换",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 280,
        "wires": []
    },
    {
        "id": "4bc55f6",
        "type": "quote",
        "z": "6f17bf3",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5bb920a:0] 手动控制",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 440,
        "wires": []
    },
    {
        "id": "9390261",
        "type": "multiply",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2190,
        "y": 380,
        "wires": [
            [
                {
                    "id": "e9a5ed7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2cf33fd",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b84513d",
        "type": "quote",
        "z": "6f17bf3",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9092d2e:0] 控制使能",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1840,
        "y": 680,
        "wires": []
    },
    {
        "id": "c964c8d",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "电加热控制字",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "66",
        "modbusSlaveRegType": "0",
        "x": 2900,
        "y": 520,
        "wires": [
            [
                {
                    "id": "fe78190",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2cf33fd",
        "type": "logic",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1990,
        "y": 640,
        "wires": [
            [
                {
                    "id": "5af5f49",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b84513d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5af5f49",
        "type": "quote",
        "z": "6f17bf3",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[623a27a:0] 设备配置",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1840,
        "y": 600,
        "wires": []
    },
    {
        "id": "f3085a1",
        "type": "delayOn",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "2",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 2730,
        "y": 440,
        "wires": [
            [
                {
                    "id": "90fd4bb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d352920",
        "type": "delayOff",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "延时关",
        "timeout": "6",
        "timeoutFromInput": false,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 730,
        "y": 200,
        "wires": [
            [
                {
                    "id": "2e88bf3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2e88bf3",
        "type": "edgeTrigger",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 550,
        "y": 200,
        "wires": [
            [
                {
                    "id": "9092d2e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "288dd4c",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "开启",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 910,
        "y": 200,
        "wires": [
            [
                {
                    "id": "d352920",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9f5c164",
        "type": "switch",
        "z": "6f17bf3",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 7,
        "x": 1880,
        "y": 380,
        "wires": [
            [
                {
                    "id": "288dd4c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a7bb492",
                    "port": 0
                }
            ],
            [
                {
                    "id": "55e5671",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "db4a71e",
        "type": "delayOn",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "61",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 1190,
        "y": 600,
        "wires": [
            [
                {
                    "id": "288dd4c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8c3bf0a",
        "type": "edgeTrigger",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1370,
        "y": 600,
        "wires": [
            [
                {
                    "id": "db4a71e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "55e5671",
        "type": "swInput",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 2,
        "name": "速调",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1730,
        "y": 500,
        "wires": [
            [
                {
                    "id": "89ccefb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fc655ab",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "89ccefb",
        "type": "switch",
        "z": "6f17bf3",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1580,
        "y": 480,
        "wires": [
            [
                {
                    "id": "edfcd36",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a2331e1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a5cab39",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a2331e1",
        "type": "constInput",
        "z": "6f17bf3",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1330,
        "y": 480,
        "wires": []
    },
    {
        "id": "fc655ab",
        "type": "logic",
        "z": "6f17bf3",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1550,
        "y": 600,
        "wires": [
            [
                {
                    "id": "8c3bf0a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "36a6d9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c7dd544",
        "type": "edgeTrigger",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "falling",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1210,
        "y": 680,
        "wires": [
            [
                {
                    "id": "288dd4c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "36a6d9",
        "type": "delayOff",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "延时关",
        "timeout": "2",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 1370,
        "y": 680,
        "wires": [
            [
                {
                    "id": "c7dd544",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "edfcd36",
        "type": "delayOff",
        "z": "6f17bf3",
        "inputs": 1,
        "outputs": 1,
        "name": "延时关",
        "timeout": "1",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 1250,
        "y": 300,
        "wires": [
            [
                {
                    "id": "288dd4c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "233db5",
        "type": "subflow:6f17bf3",
        "z": "1af4e00",
        "inputs": 13,
        "outputs": 4,
        "name": "",
        "env": [],
        "x": 1990,
        "y": 2480,
        "wires": [
            [
                {
                    "id": "f5112d7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "91e8721",
                    "port": 0
                }
            ],
            [
                {
                    "id": "764e7d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bcd93e7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fb11c74",
                    "port": 0
                }
            ],
            [
                {
                    "id": "59d8ef0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "804ba6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ccf4534",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5434aac",
                    "port": 0
                }
            ],
            [
                {
                    "id": "deff00f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d4295b4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "674152",
                    "port": 0
                }
            ],
            [
                {
                    "id": "253ec1a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f5112d7",
        "type": "constInput",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "fixedValue": "1",
        "x": 1720,
        "y": 2180,
        "wires": []
    },
    {
        "id": "59d8ef0",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "1.0",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "95",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_PID1",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1400,
        "y": 2600,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "804ba6",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "0.35",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "96",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_PID2",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0.35,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1400,
        "y": 2660,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ccf4534",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "0",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "97",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_PID3",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1400,
        "y": 2720,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "5434aac",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "98",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_PID4",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1400,
        "y": 2780,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "deff00f",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "99",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_PID5",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1400,
        "y": 2840,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "7a1ad08",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8fb4d6:0] [AV-27][MS#4]SYS_T",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3020,
        "y": 1920,
        "wires": []
    },
    {
        "id": "290aa13",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bec6481:0] [AV-18][MS#37]SF_RUN",
        "labelNameOld": "[8fb4d6:0] [AV-27][MS#4]SYS_T",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3050,
        "y": 1740,
        "wires": []
    },
    {
        "id": "250c887",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d2aff11:0] [AV-6][MS#3]SYS_MOD",
        "labelNameOld": "[bec6481:0] [AV-18][MS#37]SF_RUN",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3040,
        "y": 1800,
        "wires": []
    },
    {
        "id": "17c8ebd",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[15ac0e:0] 送风温度PID积分增益[I值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1030,
        "y": 860,
        "wires": []
    },
    {
        "id": "81ae1a8",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 520,
        "wires": [
            [
                {
                    "id": "2f19250",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "140ac02",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[60f41cc:0] 冷水阀开度手/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1890,
        "y": 540,
        "wires": []
    },
    {
        "id": "f5e457d",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度PID死区设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 50,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 530,
        "y": 820,
        "wires": [
            [
                {
                    "id": "2f19250",
                    "port": 9
                }
            ],
            []
        ]
    },
    {
        "id": "3bd970d",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[debdfcf:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2240,
        "y": 580,
        "wires": []
    },
    {
        "id": "dc36ed3",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b769a25:0] 送风温度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1080,
        "y": 340,
        "wires": []
    },
    {
        "id": "15ac0e",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度PID积分增益[I值]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0.05,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 530,
        "y": 700,
        "wires": [
            [
                {
                    "id": "2f19250",
                    "port": 7
                }
            ],
            []
        ]
    },
    {
        "id": "a67c880",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "工作模式",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 340,
        "wires": [
            [
                {
                    "id": "2f19250",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "8efc316",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度PID比例增益[P值]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0.1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 540,
        "y": 640,
        "wires": [
            [
                {
                    "id": "2f19250",
                    "port": 6
                }
            ],
            []
        ]
    },
    {
        "id": "dd93b6f",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8efc316:0] 送风温度PID比例增益[P值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1030,
        "y": 380,
        "wires": []
    },
    {
        "id": "abd4c90",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[15ac0e:0] 送风温度PID积分增益[I值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1030,
        "y": 420,
        "wires": []
    },
    {
        "id": "923d30d",
        "type": "switch",
        "z": "2f19250",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2120,
        "y": 640,
        "wires": [
            [
                {
                    "id": "140ac02",
                    "port": 0
                }
            ],
            [
                {
                    "id": "26283d5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c9c0b3b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "26283d5",
        "type": "switch",
        "z": "2f19250",
        "inputs": 7,
        "outputs": 1,
        "name": "通道选择",
        "channels": "6",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1760,
        "y": 640,
        "wires": [
            [
                {
                    "id": "f27e691",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1f14cf3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1f14cf3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7bc4a62",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fcac6af",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1f14cf3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "67fb872",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "60f41cc",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "冷水阀开度手/自动",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 400,
        "wires": [
            [
                {
                    "id": "2f19250",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "e600a45",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "冷水阀开度手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 530,
        "y": 460,
        "wires": [
            [
                {
                    "id": "2f19250",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "c9c0b3b",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e600a45:0] 冷水阀开度手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1890,
        "y": 740,
        "wires": []
    },
    {
        "id": "debdfcf",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 280,
        "wires": [
            [
                {
                    "id": "2f19250",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2d6a379",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "冷水阀开度最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3170,
        "y": 640,
        "wires": [
            [
                {
                    "id": "24b9324",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f27e691",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a67c880:0] 工作模式",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1560,
        "y": 540,
        "wires": []
    },
    {
        "id": "1a03e8a",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度PID微分增益[D值]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 540,
        "y": 760,
        "wires": [
            [
                {
                    "id": "2f19250",
                    "port": 8
                }
            ],
            []
        ]
    },
    {
        "id": "57d0f09",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度PID计算间隔",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 520,
        "y": 880,
        "wires": [
            [
                {
                    "id": "2f19250",
                    "port": 10
                }
            ],
            []
        ]
    },
    {
        "id": "febdf67",
        "type": "pid",
        "z": "2f19250",
        "inputs": 10,
        "outputs": 1,
        "name": "PID控制器",
        "pidMode": "reverse",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": 0,
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
            "proportional",
            "integral",
            "derivative",
            "highPidOutLimit",
            "lowPidOutLimit",
            "interval",
            "deadBand"
        ],
        "x": 1280,
        "y": 440,
        "wires": [
            [
                {
                    "id": "c5f4884",
                    "port": 0
                }
            ],
            [
                {
                    "id": "eb19c68",
                    "port": 0
                }
            ],
            [
                {
                    "id": "dc36ed3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "dd93b6f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "abd4c90",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1d68239",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f725259",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e53350d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f6fbc06",
                    "port": 0
                }
            ],
            [
                {
                    "id": "42c3dbe",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "163a1a9",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "冷水阀开度上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 520,
        "y": 940,
        "wires": [
            [
                {
                    "id": "2f19250",
                    "port": 11
                }
            ],
            []
        ]
    },
    {
        "id": "3636c8d",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "冷水阀开度下限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 520,
        "y": 1000,
        "wires": [
            [
                {
                    "id": "2f19250",
                    "port": 12
                }
            ],
            []
        ]
    },
    {
        "id": "1d68239",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1a03e8a:0] 送风温度PID微分增益[D值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1030,
        "y": 460,
        "wires": []
    },
    {
        "id": "42c3dbe",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f5e457d:0] 送风温度PID死区设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 620,
        "wires": []
    },
    {
        "id": "f6fbc06",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[57d0f09:0] 送风温度PID计算间隔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 580,
        "wires": []
    },
    {
        "id": "f725259",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[163a1a9:0] 冷水阀开度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 500,
        "wires": []
    },
    {
        "id": "e53350d",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3636c8d:0] 冷水阀开度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 540,
        "wires": []
    },
    {
        "id": "b769a25",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 580,
        "wires": [
            [
                {
                    "id": "2f19250",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "eb19c68",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[81ae1a8:0] 送风温度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 300,
        "wires": []
    },
    {
        "id": "c5f4884",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[debdfcf:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 260,
        "wires": []
    },
    {
        "id": "c9f212e",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b769a25:0] 送风温度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1080,
        "y": 780,
        "wires": []
    },
    {
        "id": "f7a09b0",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8efc316:0] 送风温度PID比例增益[P值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1030,
        "y": 820,
        "wires": []
    },
    {
        "id": "957f5e6",
        "type": "pid",
        "z": "2f19250",
        "inputs": 10,
        "outputs": 1,
        "name": "PID控制器",
        "pidMode": "direct",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": 0,
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
            "proportional",
            "integral",
            "derivative",
            "highPidOutLimit",
            "lowPidOutLimit",
            "interval",
            "deadBand"
        ],
        "x": 1280,
        "y": 880,
        "wires": [
            [
                {
                    "id": "66f3446",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7300798",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c9f212e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f7a09b0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "17c8ebd",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f4d52e3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "22f93a1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6999125",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d6345c6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8f348ef",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f4d52e3",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1a03e8a:0] 送风温度PID微分增益[D值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1030,
        "y": 900,
        "wires": []
    },
    {
        "id": "8f348ef",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f5e457d:0] 送风温度PID死区设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 1060,
        "wires": []
    },
    {
        "id": "d6345c6",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[57d0f09:0] 送风温度PID计算间隔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 1020,
        "wires": []
    },
    {
        "id": "22f93a1",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[163a1a9:0] 冷水阀开度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 940,
        "wires": []
    },
    {
        "id": "6999125",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3636c8d:0] 冷水阀开度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 980,
        "wires": []
    },
    {
        "id": "7300798",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[81ae1a8:0] 送风温度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 740,
        "wires": []
    },
    {
        "id": "66f3446",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[debdfcf:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 700,
        "wires": []
    },
    {
        "id": "806e3e1",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "夏季送风温度PID计算结果",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1490,
        "y": 440,
        "wires": [
            [
                {
                    "id": "febdf67",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "73f7f64",
        "type": "swInput",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 2,
        "name": "冬季送风温度PID计算结果",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1490,
        "y": 880,
        "wires": [
            [
                {
                    "id": "957f5e6",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7bc4a62",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[806e3e1:0] 夏季送风温度PID计算结果",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1530,
        "y": 660,
        "wires": []
    },
    {
        "id": "fcac6af",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[73f7f64:0] 冬季送风温度PID计算结果",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1530,
        "y": 720,
        "wires": []
    },
    {
        "id": "81f9b92",
        "type": "comment",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 0,
        "name": "单位s",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 670,
        "y": 880,
        "wires": []
    },
    {
        "id": "2d94c3b",
        "type": "multiply",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2410,
        "y": 640,
        "wires": [
            [
                {
                    "id": "3bd970d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "923d30d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9c1b857",
        "type": "limit",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2810,
        "y": 640,
        "wires": [
            [
                {
                    "id": "2d94c3b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "648a0ad",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "24b9324",
        "type": "limit",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2950,
        "y": 640,
        "wires": [
            [
                {
                    "id": "9c1b857",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f115327",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "648a0ad",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[163a1a9:0] 冷水阀开度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2680,
        "y": 720,
        "wires": []
    },
    {
        "id": "f115327",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3636c8d:0] 冷水阀开度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2840,
        "y": 760,
        "wires": []
    },
    {
        "id": "e7585ff",
        "type": "comment",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 0,
        "name": "0关机1通风2制冷3制热5自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 720,
        "y": 340,
        "wires": []
    },
    {
        "id": "1f14cf3",
        "type": "constInput",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1510,
        "y": 600,
        "wires": []
    },
    {
        "id": "a0d70dc",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[81ae1a8:0] 送风温度设定值",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1980,
        "y": 840,
        "wires": []
    },
    {
        "id": "9885336",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b769a25:0] 送风温度",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1960,
        "y": 920,
        "wires": []
    },
    {
        "id": "f44f76a",
        "type": "compare",
        "z": "2f19250",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "le",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": "5",
        "x": 2220,
        "y": 880,
        "wires": [
            [
                {
                    "id": "a0d70dc",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9885336",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "67fb872",
        "type": "switch",
        "z": "2f19250",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2440,
        "y": 920,
        "wires": [
            [
                {
                    "id": "f44f76a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3318bc5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5129bf2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3318bc5",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[806e3e1:0] 夏季送风温度PID计算结果",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2210,
        "y": 980,
        "wires": []
    },
    {
        "id": "5129bf2",
        "type": "quote",
        "z": "2f19250",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[73f7f64:0] 冬季送风温度PID计算结果",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2210,
        "y": 1040,
        "wires": []
    },
    {
        "id": "cf35cf",
        "type": "subflow:2f19250",
        "z": "1af4e00",
        "inputs": 13,
        "outputs": 2,
        "name": "",
        "env": [],
        "x": 3530,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "290aa13",
                    "port": 0
                }
            ],
            [
                {
                    "id": "250c887",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1000eae",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1000eae",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7a1ad08",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a24a599",
                    "port": 0
                }
            ],
            [
                {
                    "id": "dace550",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b9c0b08",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1e922dd",
                    "port": 0
                }
            ],
            [
                {
                    "id": "85e1699",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ba1e11",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f45c418",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ef673b7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1000eae",
        "type": "constInput",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 3110,
        "y": 1860,
        "wires": []
    },
    {
        "id": "f45c418",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "100",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "67",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "WV_MAX",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3370,
        "y": 2220,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ef673b7",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "0",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "100",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "WV_MIN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3370,
        "y": 2280,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "44028df",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d2aff11:0] [AV-6][MS#3]SYS_MOD",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3600,
        "y": 1820,
        "wires": []
    },
    {
        "id": "136e035",
        "type": "compare",
        "z": "1af4e00",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "2",
        "x": 3830,
        "y": 1820,
        "wires": [
            [
                {
                    "id": "44028df",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f6d617c",
        "type": "compare",
        "z": "1af4e00",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "3",
        "x": 3830,
        "y": 1880,
        "wires": [
            [
                {
                    "id": "44028df",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6781b1",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "水阀开度控制",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3780,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "cf35cf",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "1a92a08",
        "type": "multiply",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 3990,
        "y": 1960,
        "wires": [
            [
                {
                    "id": "136e035",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6781b1",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6a688dd",
        "type": "multiply",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 3990,
        "y": 2060,
        "wires": [
            [
                {
                    "id": "f6d617c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6781b1",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "87f0b09",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "CWV_AC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4180,
        "y": 1960,
        "wires": [
            [
                {
                    "id": "1a92a08",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e1905f4",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "HWV_AC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4180,
        "y": 2060,
        "wires": [
            [
                {
                    "id": "6a688dd",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "179e8e",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "101",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "CWV_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3750,
        "y": 2180,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "7374d5",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "102",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "CWV_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3750,
        "y": 2320,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4261251",
        "type": "switch",
        "z": "1af4e00",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3940,
        "y": 2240,
        "wires": [
            [
                {
                    "id": "179e8e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3964e8e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7374d5",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3964e8e",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[87f0b09:0] CWV_AC",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3740,
        "y": 2240,
        "wires": []
    },
    {
        "id": "ca9dc0e",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "CWV_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4110,
        "y": 2240,
        "wires": [
            [
                {
                    "id": "4261251",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c05732c",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "103",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HWV_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4370,
        "y": 2180,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "53ddc0b",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "104",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HWV_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4370,
        "y": 2340,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b25f295",
        "type": "switch",
        "z": "1af4e00",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4560,
        "y": 2260,
        "wires": [
            [
                {
                    "id": "c05732c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f7cdb93",
                    "port": 0
                }
            ],
            [
                {
                    "id": "53ddc0b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f7cdb93",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e1905f4:0] HWV_AC",
        "labelNameOld": "[87f0b09:0] CWV_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4360,
        "y": 2260,
        "wires": []
    },
    {
        "id": "470d852",
        "type": "swInput",
        "z": "1af4e00",
        "inputs": 2,
        "outputs": 2,
        "name": "HWV_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4730,
        "y": 2260,
        "wires": [
            [
                {
                    "id": "b25f295",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "966aedc",
        "type": "quote",
        "z": "1af4e00",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
