# flows_20251210190941 流程图

来源文件：`programs/AHU程序/三山经开区/flows_20251210190941.json`

说明：原始导出包含 4 个工作页、5 个子流程、913 个节点。下面按业务块合并绘制，避免把每个 `swInput`、`quote`、`limit`、`PID` 等低层节点全部展开成不可读的大图。

## 已渲染图片

- [项目总览](flowchart_images/01_project_overview.svg)
- [控制页主流程](flowchart_images/02_control_main_flow.svg)
- [IO/通讯页流程](flowchart_images/03_io_communication.svg)
- [直膨机状态页流程](flowchart_images/04_dx_status.svg)
- [定时页流程](flowchart_images/05_timer.svg)
- [子流程用途](flowchart_images/06_subflows.svg)

## 项目总览

```mermaid
flowchart LR
    subgraph IO["IO/通讯(三山经开）"]
        IO_HW_IN["物理输入<br/>送/回风温湿度、压差、过滤网、水流、频率反馈"]
        IO_DX_RW["直膨 Modbus 通讯<br/>开关机、模式、设定温度、故障字、运行状态"]
        IO_VAR["内部/BACnet 变量<br/>SA_T、RA_T、SF_RUN、EF_RUN、ZP_F 等"]
        IO_HW_OUT["物理/通讯输出<br/>风机、阀门、直膨机命令"]
        IO_HW_IN --> IO_VAR
        IO_DX_RW --> IO_VAR
        IO_VAR --> IO_HW_OUT
    end

    subgraph CTRL["控制"]
        CTRL_SYS["系统运行/故障/模式判断"]
        CTRL_FAN["送风机、排风机标准控制"]
        CTRL_TEMP["温湿度、冷/热水阀、电加热控制"]
        CTRL_DAMPER["新风阀、回风阀、排风阀控制"]
        CTRL_DX["直膨机启停联锁"]
        CTRL_SYS --> CTRL_FAN
        CTRL_SYS --> CTRL_TEMP
        CTRL_SYS --> CTRL_DAMPER
        CTRL_SYS --> CTRL_DX
    end

    subgraph TIMER["定时"]
        TIMER_EN["TIME_EN"]
        TIMER_SP["SP0"]
        TIMER_CST["TIME_CST"]
        TIMER_EN --> TIMER_CST
        TIMER_SP --> TIMER_CST
    end

    subgraph DX_STATUS["直膨机状态"]
        DX_REG["Modbus 状态寄存器"]
        DX_VARS["EXV、外机台数/匹数/模式、压缩机频率/电流、Tc/Te/Pc/Pe"]
        DX_REG --> DX_VARS
    end

    IO_VAR --> CTRL
    TIMER_CST --> CTRL_SYS
    DX_VARS --> IO_VAR
    CTRL_FAN --> IO_HW_OUT
    CTRL_TEMP --> IO_HW_OUT
    CTRL_DAMPER --> IO_HW_OUT
    CTRL_DX --> IO_DX_RW
    IO_VAR -.运行/故障反馈.-> CTRL_SYS
```

## 控制页主流程

```mermaid
flowchart TD
    SYS_LR["SYS_LR<br/>本地/远程"] --> SYS_CMD_SEL["系统命令选择"]
    SYS_MC["SYS_MC / M_SYS_MC<br/>手动启停"] --> SYS_CMD_SEL
    TIME_CST["TIME_CST<br/>定时允许"] --> SYS_CMD_SEL

    ZP_F["ZP_F<br/>直膨总故障"] --> SYS_FAULT["系统故障 OR"]
    SF_MF["SF_MF<br/>送风机故障"] --> SYS_FAULT
    XFLS["XFLS<br/>水流/联锁异常"] --> SYS_FAULT
    SYS_FAULT --> SYS_F["SYS_F<br/>系统故障"]
    SYS_F --> SYS_RUN_BLOCK["故障取反联锁"]
    SYS_CMD_SEL --> SYS_RUN_BLOCK
    SYS_RUN_BLOCK --> SYS_RUN["SYS_RUN<br/>系统运行"]

    SYS_RUN --> OPEN_VALVE["开阀"]
    OPEN_VALVE --> SF_DELAY["送风机启停延时<br/>SF_DT0 / SF_DT1"]
    SF_DELAY --> SF_AUTO["开风机"]
    SF_AUTO --> SF_STD["子流程：末端组空送风机标准控制"]
    SF_RUN_FB["SF_RUN"] --> SF_STD
    SF_F_FB["SF_F"] --> SF_STD
    SF_LR_FB["SF_LR"] --> SF_STD
    SF_DP_FB["SF_DP"] --> SF_STD
    SF_AM_MC["SF_AM / SF_MC"] --> SF_STD
    SF_STD --> SF_C["SF_C"]
    SF_C --> SF_CST["SF_CST"]
    SF_STD --> SF_ALM["SF_ALM / SF_MF"]
    SF_RUN_FB --> SF_RT["SF_RT<br/>运行时间"]

    SYS_RUN --> EF_AUTO["开排风机"]
    EF_AUTO --> EF_STD["子流程：末端组空送风机标准控制<br/>用于排风机"]
    EF_RUN_FB["EF_RUN"] --> EF_STD
    EF_F_FB["EF_F"] --> EF_STD
    EF_DP_FB["EF_DP"] --> EF_STD
    EF_AM_MC["EF_AM / EF_MC"] --> EF_STD
    EF_STD --> EF_C["EF_C"]
    EF_C --> EF_CST["EF_CST"]
    EF_STD --> EF_ALM["EF_MF / EF_CST"]

    SYS_RUN --> ZP_ENABLE["直膨启停联锁"]
    SF_RUN_FB --> ZP_ENABLE
    ZP_AM_MC["ZP_AM / ZP_MC"] --> ZP_ENABLE
    SYS_FAULT --> ZP_ENABLE
    ZP_ENABLE --> ZP_CST["ZP_CST"]

    SYS_MOD_SP["SYS_MOD_SP"] --> MOD_LIMIT["模式限值/除湿切换"]
    HUM_CL["HUM_CL<br/>除湿请求"] --> MOD_LIMIT
    MOD_LIMIT --> SYS_MOD["SYS_MOD<br/>0关机 1通风 2制冷 3制热 5自动"]

    SYS_T_SP["SYS_T_SP"] --> T_LIMIT["温度设定限值 17-30"]
    T_LIMIT --> SYS_T["SYS_T"]
    SYS_RH_SP["SYS_RH_SP"] --> RH_LIMIT["湿度设定限值 30-75"]
    RH_LIMIT --> SYS_RH["SYS_RH"]

    FR_SW["FR_SW<br/>送/回风选择"] --> CTRL_T_RH["控制温湿度选择"]
    ZP_EN0["ZP_EN0<br/>是否使用直膨反馈"] --> CTRL_T_RH
    SA_RA["SA_T/SA_RH 或 RA_T/RA_RH"] --> CTRL_T_RH
    ZP_TRH["ZP_T0 / ZP_RH0"] --> CTRL_T_RH
    CTRL_T_RH --> CTRL_TEMP["控制温度 / 控制湿度"]

    SF_P_SP["SF_P_SP"] --> SF_PID["送风静压 PID"]
    SF_P["SF_P"] --> SF_PID
    SF_PID_PARAM["SF_PID1-5、上下限、手自动"] --> SF_PID
    SF_RUN_FB --> SF_PID
    SF_PID --> SF_FRQ_CST["SF_FRQ_CST"]

    SYS_MOD --> WATER_VALVE["子流程：末端组空冷水阀开度控制"]
    SYS_T --> WATER_VALVE
    CW_T1["CW_T1"] --> WATER_VALVE
    WV_PARAM["WV_PID1-5、WV_MAX、WV_MIN"] --> WATER_VALVE
    WATER_VALVE --> WATER_AC["水阀开度控制"]
    WATER_AC --> CWV_AC["制冷模式：CWV_AC"]
    WATER_AC --> HWV_AC["制热模式：HWV_AC"]
    CWV_AM_MC["CWV_AM / CWV_MC"] --> CWV_CST["CWV_CST"]
    CWV_AC --> CWV_CST
    HWV_AM_MC["HWV_AM / HWV_MC"] --> HWV_CST["HWV_CST"]
    HWV_AC --> HWV_CST

    HUM_EN["HUM_EN"] --> HUM_PID["湿度 PID / 除湿判断"]
    SYS_RH --> HUM_PID
    CTRL_TEMP --> HUM_PID
    HUM_PID_PARAM["HUM_PID1-5、HUM_MIN/MAX、HUM_AM/MC"] --> HUM_PID
    HUM_PID --> HUM_CST["HUM_CST"]
    HUM_PID --> HUM_CL

    EH_EN["EH_EN"] --> EH_ENABLE["电加热使能"]
    SYS_MOD --> EH_ENABLE
    SYS_RUN --> EH_ENABLE
    SF_RUN_FB --> EH_ENABLE
    HUM_CL --> EH_ENABLE
    EH_ENABLE --> EH_SUB["子流程：7档电加热"]
    SYS_T --> EH_SUB
    CTRL_TEMP --> EH_SUB
    EH_PARAM["EH_PID1-5、EH_AM/MC、EH_F、SYS_F"] --> EH_SUB
    EH_SUB --> EH1["EH1_CST"]
    EH_SUB --> EH2["EH2_CST"]
    EH_SUB --> EH3["EH3_CST"]
    EH_SUB --> EH_C["EH_C"]

    OPEN_VALVE --> AD_AC["AD_AC<br/>风阀自动控制"]
    AD_AC --> FAD_PATH["新风阀控制"]
    FAD_AM_MC["FAD_AM / FAD_MC"] --> FAD_PATH
    FAD_LIMIT["FAD_MAX / FAD_MIN"] --> FAD_PATH
    FAD_PATH --> FAD_CST["FAD_CST"]
    FAD_CST --> FAD_ALM["FAD_ALM<br/>命令与开度反馈不一致报警"]

    AD_AC --> RAD_PATH["回风阀控制"]
    RAD_AM_MC["RAD_AM / RAD_MC"] --> RAD_PATH
    RAD_LIMIT["RAD_MAX / RAD_MIN"] --> RAD_PATH
    RAD_PATH --> RAD_CST["RAD_CST"]
```

## IO/通讯页流程

```mermaid
flowchart TD
    HW_SENSOR["物理输入 UI/DI<br/>SA_T、SA_RH、RA_T、RA_RH、SF_DP、PFil、SFil、SF_P、XFLS"]
    HW_SENSOR --> IO_VAR["内部变量发布"]
    IO_VAR --> CTRL_REF["控制页 quote 引用"]

    CTRL_CMD["控制页输出<br/>SF_CST、EF_CST、SF_FRQ_CST、EF_FRQ_CST、CWV_CST、HWV_CST、FAD_CST、RAD_CST、EH*_CST、ZP_CST"]
    CTRL_CMD --> HW_OUTPUT["物理输出 DO/AO<br/>风机启停、风机频率、阀门、电加热"]
    HW_OUTPUT --> FB_VAR["反馈变量<br/>SF_RUN、EF_RUN、SF_FRQ_FB、EF_FRQ_FB"]
    FB_VAR --> CTRL_REF

    CTRL_CMD --> DX_WRITE["直膨 Modbus 写入<br/>开关机、工作模式、制冷/制热温度设定"]
    DX_READ["直膨 Modbus 读取<br/>运行状态、温湿度、故障字、IO_800/801/803/804/805/809/820"]
    DX_READ --> DX_FAULT_PARSE["取位/比较/逻辑汇总"]
    DX_FAULT_PARSE --> ZP_VARS["ZP_RUN、ZP_F、ZP_ALM、ZP_OUT_MF、ZP_OUT_SF、ZP_T0、ZP_RH0"]
    ZP_VARS --> CTRL_REF
```

## 直膨机状态页流程

```mermaid
flowchart LR
    DX_REG["直膨机 Modbus 状态寄存器"]
    DX_REG --> EXV["EXV1-EXV5<br/>膨胀阀开度"]
    DX_REG --> SYS_INFO["ZP_A1-A3<br/>外机台数、系统匹数、外机模式"]
    DX_REG --> TARGET["TCS / TES<br/>目标冷凝/蒸发温度"]
    DX_REG --> VERSION["E/F/G/H 组<br/>软件版本、外机地址、外机匹数"]
    DX_REG --> COMP["压缩机频率、电流、母线电流"]
    DX_REG --> THERMO["Tc/Te/Pc/Pe<br/>冷凝温度、蒸发温度、冷凝压力、蒸发压力"]
```

## 定时页流程

```mermaid
flowchart LR
    TIME_EN["TIME_EN"] --> AND["AND"]
    SP0["SP0"] --> AND
    AND --> TIME_CST["TIME_CST"]
    TIME_CST --> SYS_RUN_SEL["控制页系统启停选择"]
```

## 子流程用途

```mermaid
flowchart TD
    SF_STD_IN["运行、故障、本地远程、压差、手自动、手动命令、自动命令、报警延时、复位"]
    SF_STD["末端组空送风机标准控制"]
    SF_STD_OUT["运行标志、最终启停命令、故障标志、可用标志"]
    SF_STD_IN --> SF_STD --> SF_STD_OUT

    FAN_FREQ_IN["运行、季节、手自动、回风温度设定/反馈、PID 参数、频率上下限"]
    FAN_FREQ["末端组空送风机频率控制<br/>当前 JSON 中定义，未在控制页实例化"]
    FAN_FREQ_OUT["频率自动命令、频率最终命令"]
    FAN_FREQ_IN --> FAN_FREQ --> FAN_FREQ_OUT

    CO2_IN["运行、新/回风阀手自动、CO2 设定/反馈、PID 参数、阀门上下限"]
    CO2_CTRL["末端组空新风/回风阀 CO2 控制<br/>当前 JSON 中定义，未在控制页实例化"]
    CO2_OUT["新风阀自动/最终命令、回风阀自动/最终命令"]
    CO2_IN --> CO2_CTRL --> CO2_OUT

    EH_IN["配置、使能、故障、温度设定/反馈、PID 参数、手自动、系统故障停止"]
    EH["7档电加热"]
    EH_OUT["电加热 1/2/3 控制、电加热控制值"]
    EH_IN --> EH --> EH_OUT

    WV_IN["运行、工作模式、手自动、送风温度设定/反馈、PID 参数、阀门上下限"]
    WV["末端组空冷水阀开度控制"]
    WV_OUT["冷水阀自动命令、冷水阀最终命令"]
    WV_IN --> WV --> WV_OUT
```
