[
    {
        "id": "ab3fc9e",
        "type": "tab",
        "label": "IO/通讯(安宁中医院）",
        "disabled": false,
        "info": ""
    },
    {
        "id": "6d209af",
        "type": "tab",
        "label": "控制",
        "disabled": false,
        "info": ""
    },
    {
        "id": "e895fff",
        "type": "tab",
        "label": "排风机",
        "disabled": false,
        "info": ""
    },
    {
        "id": "f7d6e97",
        "type": "tab",
        "label": "定时",
        "disabled": false,
        "info": ""
    },
    {
        "id": "a4b914",
        "type": "tab",
        "label": "直膨机故障",
        "disabled": false,
        "info": ""
    },
    {
        "id": "572c1e3",
        "type": "tab",
        "label": "直膨机状态",
        "disabled": false,
        "info": ""
    },
    {
        "id": "e895edf",
        "type": "subflow",
        "name": "末端组空送风机标准控制",
        "info": "",
        "in": [
            {
                "x": 220,
                "y": 200,
                "name": "送风机运行状态",
                "wires": [
                    {
                        "id": "1753dc6",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 260,
                "name": "送风机故障状态",
                "wires": [
                    {
                        "id": "8f33c51",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 320,
                "name": "送风机本地/远程",
                "wires": [
                    {
                        "id": "5613b37",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 380,
                "name": "送风机压差状态",
                "wires": [
                    {
                        "id": "9cf7d2b",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 440,
                "name": "送风机启停手/自动",
                "wires": [
                    {
                        "id": "1d806c9",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 500,
                "name": "送风机启停手动控制命令",
                "wires": [
                    {
                        "id": "5de0839",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 560,
                "name": "送风机启停自动控制命令",
                "wires": [
                    {
                        "id": "5f9a168",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 620,
                "name": "送风机缺风报警延时设定值",
                "wires": [
                    {
                        "id": "df909d",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 680,
                "name": "送风机故障报警复位",
                "wires": [
                    {
                        "id": "b27211b",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 1740,
                "y": 160,
                "name": "送风机运行标志",
                "wires": [
                    {
                        "id": "1e59201",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1800,
                "y": 360,
                "name": "送风机启停最终控制命令",
                "wires": [
                    {
                        "id": "3a45630",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1740,
                "y": 600,
                "name": "送风机故障标志",
                "wires": [
                    {
                        "id": "4c0c710",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1740,
                "y": 800,
                "name": "送风机可用标志",
                "wires": [
                    {
                        "id": "32759ba",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 9,
        "outputs": 4
    },
    {
        "id": "930abe2",
        "type": "subflow",
        "name": "末端组空送风机频率控制",
        "info": "",
        "in": [
            {
                "x": 300,
                "y": 200,
                "name": "送风机运行状态",
                "wires": [
                    {
                        "id": "9ad98ad",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 260,
                "name": "季节设定",
                "wires": [
                    {
                        "id": "115c86b",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 320,
                "name": "送风机频率手/自动",
                "wires": [
                    {
                        "id": "41cd4cb",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 380,
                "name": "送风机频率手动控制命令",
                "wires": [
                    {
                        "id": "d6c9cdf",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 440,
                "name": "回风温度设定值",
                "wires": [
                    {
                        "id": "ad49314",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 500,
                "name": "回风温度",
                "wires": [
                    {
                        "id": "e5f5d65",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 560,
                "name": "回风温度PID比例增益[P值]",
                "wires": [
                    {
                        "id": "3b64f64",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 620,
                "name": "回风温度PID积分增益[I值]",
                "wires": [
                    {
                        "id": "be552b4",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 680,
                "name": "回风温度PID微分增益[D值]",
                "wires": [
                    {
                        "id": "c8d8333",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 740,
                "name": "回风温度PID死区设定值",
                "wires": [
                    {
                        "id": "db4f2e8",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 800,
                "name": "回风温度PID计算间隔",
                "wires": [
                    {
                        "id": "6565bb6",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 860,
                "name": "送风机频率上限设定值",
                "wires": [
                    {
                        "id": "d572096",
                        "port": 0
                    }
                ]
            },
            {
                "x": 300,
                "y": 920,
                "name": "送风机频率下限设定值",
                "wires": [
                    {
                        "id": "b75c0f1",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 2100,
                "y": 440,
                "name": "送风机频率自动控制命令",
                "wires": [
                    {
                        "id": "e13883a",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2880,
                "y": 560,
                "name": "送风机频率最终控制命令",
                "wires": [
                    {
                        "id": "5d53ddc",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 13,
        "outputs": 2
    },
    {
        "id": "296c13c",
        "type": "subflow",
        "name": "末端组空新风/回风阀CO2控制",
        "info": "",
        "in": [
            {
                "x": 500,
                "y": 160,
                "name": "送风机运行状态",
                "wires": [
                    {
                        "id": "2ec93f3",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 220,
                "name": "新风阀开度手/自动",
                "wires": [
                    {
                        "id": "317e3a5",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 280,
                "name": "新风阀开度手动控制命令",
                "wires": [
                    {
                        "id": "e883a91",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 340,
                "name": "回风阀开度手/自动",
                "wires": [
                    {
                        "id": "9699c39",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 400,
                "name": "回风阀开度手动控制命令",
                "wires": [
                    {
                        "id": "cf32ced",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 460,
                "name": "回风CO2浓度设定值",
                "wires": [
                    {
                        "id": "2d623a4",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 520,
                "name": "回风CO2浓度",
                "wires": [
                    {
                        "id": "48a8cf6",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 580,
                "name": "CO2浓度PID比例增益",
                "wires": [
                    {
                        "id": "2809905",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 640,
                "name": "CO2浓度PID积分增益",
                "wires": [
                    {
                        "id": "b6d92dd",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 700,
                "name": "CO2浓度PID微分增益",
                "wires": [
                    {
                        "id": "d8b85",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 760,
                "name": "CO2浓度PID运算间隔",
                "wires": [
                    {
                        "id": "87334ed",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 820,
                "name": "CO2浓度PID死区设定值",
                "wires": [
                    {
                        "id": "3716f29",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 880,
                "name": "回风阀开度修正系数设定值",
                "wires": [
                    {
                        "id": "11507da",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 940,
                "name": "新风阀开度上限设定值",
                "wires": [
                    {
                        "id": "1780906",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 1000,
                "name": "新风阀开度下限设定值",
                "wires": [
                    {
                        "id": "d63d869",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 1060,
                "name": "回风阀开度上限设定值",
                "wires": [
                    {
                        "id": "790d708",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 1120,
                "name": "回风阀开度下限设定值",
                "wires": [
                    {
                        "id": "f3b4bdc",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 1920,
                "y": 380,
                "name": "新风阀开度自动控制命令",
                "wires": [
                    {
                        "id": "12e1137",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2540,
                "y": 480,
                "name": "新风阀开度最终控制命令",
                "wires": [
                    {
                        "id": "c0cebf6",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1920,
                "y": 700,
                "name": "回风阀开度自动控制命令",
                "wires": [
                    {
                        "id": "2287741",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2540,
                "y": 800,
                "name": "回风阀开度最终控制命令",
                "wires": [
                    {
                        "id": "f96b654",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 17,
        "outputs": 4
    },
    {
        "id": "23f9145",
        "type": "subflow",
        "name": "7档电加热",
        "info": "",
        "in": [
            {
                "x": 240,
                "y": 140,
                "name": "设备配置",
                "wires": [
                    {
                        "id": "62c8484",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 220,
                "name": "控制使能",
                "wires": [
                    {
                        "id": "1f12c6b",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 300,
                "name": "电加热故障",
                "wires": [
                    {
                        "id": "a7b4b8c",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 380,
                "name": "温度设定值",
                "wires": [
                    {
                        "id": "db8d49d",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 460,
                "name": "目标监测温度",
                "wires": [
                    {
                        "id": "1175d5f",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 560,
                "name": "比例增益",
                "wires": [
                    {
                        "id": "405f643",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 620,
                "name": "积分增益",
                "wires": [
                    {
                        "id": "4d4d2d5",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 680,
                "name": "微分增益",
                "wires": [
                    {
                        "id": "a2d272",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 740,
                "name": "运算间隔",
                "wires": [
                    {
                        "id": "25f233e",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 800,
                "name": "死区设定",
                "wires": [
                    {
                        "id": "7de17db",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 860,
                "name": "手自动控制切换",
                "wires": [
                    {
                        "id": "5f81732",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 920,
                "name": "手动控制",
                "wires": [
                    {
                        "id": "8ad63c6",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 980,
                "name": "系统故障停止",
                "wires": [
                    {
                        "id": "d4c5b6",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 3040,
                "y": 320,
                "name": "电加热控制1",
                "wires": [
                    {
                        "id": "14c128a",
                        "port": 0
                    }
                ]
            },
            {
                "x": 3040,
                "y": 380,
                "name": "电加热控制2",
                "wires": [
                    {
                        "id": "f7b827e",
                        "port": 0
                    }
                ]
            },
            {
                "x": 3040,
                "y": 440,
                "name": "电加热控制3",
                "wires": [
                    {
                        "id": "4fad347",
                        "port": 0
                    }
                ]
            },
            {
                "x": 3040,
                "y": 520,
                "name": "电加热预热控制值",
                "wires": [
                    {
                        "id": "d83eb12",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 13,
        "outputs": 4
    },
    {
        "id": "65810bf",
        "type": "subflow",
        "name": "末端组空冷水阀开度控制",
        "info": "",
        "in": [
            {
                "x": 360,
                "y": 280,
                "name": "送风机运行状态",
                "wires": [
                    {
                        "id": "23fe991",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 340,
                "name": "工作模式",
                "wires": [
                    {
                        "id": "3674365",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 400,
                "name": "冷水阀开度手/自动",
                "wires": [
                    {
                        "id": "a02916b",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 460,
                "name": "冷水阀开度手动控制命令",
                "wires": [
                    {
                        "id": "22b830b",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 520,
                "name": "送风温度设定值",
                "wires": [
                    {
                        "id": "53b9e1",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 580,
                "name": "送风温度",
                "wires": [
                    {
                        "id": "633d8d2",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 640,
                "name": "送风温度PID比例增益[P值]",
                "wires": [
                    {
                        "id": "795dbc3",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 700,
                "name": "送风温度PID积分增益[I值]",
                "wires": [
                    {
                        "id": "c2ca126",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 760,
                "name": "送风温度PID微分增益[D值]",
                "wires": [
                    {
                        "id": "bc8f38f",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 820,
                "name": "送风温度PID死区设定值",
                "wires": [
                    {
                        "id": "7292dc",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 880,
                "name": "送风温度PID计算间隔",
                "wires": [
                    {
                        "id": "dc1f046",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 940,
                "name": "冷水阀开度上限设定值",
                "wires": [
                    {
                        "id": "c7ef0f7",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 1000,
                "name": "冷水阀开度下限设定值",
                "wires": [
                    {
                        "id": "eb7f371",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 2160,
                "y": 520,
                "name": "冷水阀开度自动控制命令",
                "wires": [
                    {
                        "id": "48218fb",
                        "port": 0
                    }
                ]
            },
            {
                "x": 3340,
                "y": 640,
                "name": "冷水阀开度最终控制命令",
                "wires": [
                    {
                        "id": "83fc99c",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 13,
        "outputs": 2
    },
    {
        "id": "abc3740",
        "type": "subflow",
        "name": "直膨除湿",
        "info": "",
        "in": [
            {
                "x": 200,
                "y": 140,
                "name": "使能",
                "wires": [
                    {
                        "id": "bff2c8e",
                        "port": 0
                    }
                ]
            },
            {
                "x": 200,
                "y": 260,
                "name": "系统温度设定",
                "wires": [
                    {
                        "id": "5d0046c",
                        "port": 0
                    },
                    {
                        "id": "34d3e6e",
                        "port": 0
                    },
                    {
                        "id": "eb25b15",
                        "port": 0
                    }
                ]
            },
            {
                "x": 200,
                "y": 340,
                "name": "系统湿度设定",
                "wires": [
                    {
                        "id": "5d0046c",
                        "port": 1
                    },
                    {
                        "id": "34d3e6e",
                        "port": 1
                    }
                ]
            },
            {
                "x": 200,
                "y": 480,
                "name": "控制目标温度",
                "wires": [
                    {
                        "id": "3c57d6f",
                        "port": 0
                    }
                ]
            },
            {
                "x": 200,
                "y": 560,
                "name": "控制目标湿度",
                "wires": [
                    {
                        "id": "3c57d6f",
                        "port": 1
                    }
                ]
            },
            {
                "x": 200,
                "y": 640,
                "name": "系统运行",
                "wires": [
                    {
                        "id": "bff2c8e",
                        "port": 1
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 2280,
                "y": 300,
                "name": "HUM_CL",
                "wires": [
                    {
                        "id": "ad6d7cc",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2280,
                "y": 440,
                "name": "HUM_CL_T",
                "wires": [
                    {
                        "id": "d9b8096",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 6,
        "outputs": 2
    },
    {
        "id": "55554a7",
        "type": "comment",
        "z": "ab3fc9e",
        "inputs": 0,
        "outputs": 0,
        "name": "拓展模块1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1280,
        "y": 60,
        "wires": []
    },
    {
        "id": "b101c49",
        "type": "comment",
        "z": "ab3fc9e",
        "inputs": 0,
        "outputs": 0,
        "name": "直膨通讯",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2560,
        "y": 60,
        "wires": []
    },
    {
        "id": "6478312",
        "type": "modbusOutput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "制冷温度设定",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "198",
        "modbusValueType": "0",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "6",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "none",
        "hwInputConvertScale": "1",
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2910,
        "y": 160,
        "wires": [
            [
                {
                    "id": "fb90f96",
                    "port": 0
                }
            ],
            [
                {
                    "id": "971913c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8de417c",
        "type": "modbusOutput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "制热温度设定",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "199",
        "modbusValueType": "0",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "6",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "none",
        "hwInputConvertScale": "1",
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2910,
        "y": 260,
        "wires": [
            [
                {
                    "id": "4bb5b59",
                    "port": 0
                }
            ],
            [
                {
                    "id": "99b97d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a35611a",
        "type": "comment",
        "z": "ab3fc9e",
        "inputs": 0,
        "outputs": 0,
        "name": "0关机1通风2制冷3制热5自动，0不适用",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 3350,
        "y": 520,
        "wires": []
    },
    {
        "id": "6c618b9",
        "type": "modbusOutput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "直膨开关机",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "200",
        "modbusValueType": "1",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "6",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "none",
        "hwInputConvertScale": 1,
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2900,
        "y": 400,
        "wires": [
            [
                {
                    "id": "e2233e4",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1d58f4c",
        "type": "modbusOutput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "工作模式",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "201",
        "modbusValueType": "1",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "6",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "none",
        "hwInputConvertScale": 1,
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2890,
        "y": 520,
        "wires": [
            [
                {
                    "id": "1f90a74",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "15a567e",
        "type": "comment",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 0,
        "name": "0关机1通风2制冷3制热5自动，0不适用",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1210,
        "y": 740,
        "wires": []
    },
    {
        "id": "a463906",
        "type": "modbusOutput",
        "z": "ab3fc9e",
        "inputs": 0,
        "outputs": 1,
        "name": "直膨外机故障",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "807",
        "modbusValueType": "1",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "3",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "none",
        "hwInputConvertScale": 1,
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2610,
        "y": 700,
        "wires": []
    },
    {
        "id": "1f96f27",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2810,
        "y": 700,
        "wires": [
            [
                {
                    "id": "a463906",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8a5ba17",
        "type": "bitFetch",
        "z": "ab3fc9e",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2990,
        "y": 660,
        "wires": [
            [
                {
                    "id": "1f96f27",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3e708c7",
        "type": "bitFetch",
        "z": "ab3fc9e",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2990,
        "y": 740,
        "wires": [
            [
                {
                    "id": "1f96f27",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ee5bc7c",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "外机主系统故障",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "47",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_OUT_MF",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3200,
        "y": 660,
        "wires": [
            [
                {
                    "id": "8a5ba17",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "555e182",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "外机从系统故障",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "48",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_OUT_SF",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3200,
        "y": 740,
        "wires": [
            [
                {
                    "id": "3e708c7",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "62ff00c",
        "type": "modbusOutput",
        "z": "ab3fc9e",
        "inputs": 0,
        "outputs": 1,
        "name": "直膨总故障",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "830",
        "modbusValueType": "1",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "3",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "none",
        "hwInputConvertScale": 1,
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2600,
        "y": 880,
        "wires": []
    },
    {
        "id": "c1ae750",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2810,
        "y": 880,
        "wires": [
            [
                {
                    "id": "62ff00c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2060942",
        "type": "bitFetch",
        "z": "ab3fc9e",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "14",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3000,
        "y": 880,
        "wires": [
            [
                {
                    "id": "c1ae750",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "78add04",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "直膨总故障",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "49",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_F",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "45",
        "modbusSlaveRegType": "0",
        "x": 3720,
        "y": 700,
        "wires": [
            [
                {
                    "id": "5a4d50",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d067ce2",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "直膨系统运行",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "46",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_RUN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "44",
        "modbusSlaveRegType": "0",
        "x": 3170,
        "y": 400,
        "wires": [
            [
                {
                    "id": "6c618b9",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "41abd4e",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "SYS_LR",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SYS_LR",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 280,
        "y": 140,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "523960a",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "M_SYS_LR",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "1",
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 140,
        "wires": [
            [
                {
                    "id": "41abd4e",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e650ec6",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "2",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SYS_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 640,
        "y": 360,
        "wires": [
            [
                {
                    "id": "d4ea680",
                    "port": 0
                }
            ],
            [
                {
                    "id": "563cb22",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9ad9cc",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "M_SYS_MC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "10",
        "modbusSlaveRegType": "0",
        "x": 140,
        "y": 360,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "3901a6c",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "4",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SYS_F",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "8",
        "modbusSlaveRegType": "0",
        "x": 1420,
        "y": 120,
        "wires": [
            [
                {
                    "id": "9e5ee92",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ae86f9",
        "type": "logic",
        "z": "6d209af",
        "inputs": 5,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1060,
        "y": 120,
        "wires": [
            [
                {
                    "id": "723468a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "704be6e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bb92999",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a66c94d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "83323ee",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4162fe0",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "11",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_FRQ_FB",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "50",
        "modbusSlaveRegType": "7",
        "x": 620,
        "y": 140,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a267e2e",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "65",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "FA_T",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": -40,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "130",
        "modbusSlaveRegType": "7",
        "x": 480,
        "y": 480,
        "wires": [
            [
                {
                    "id": "b55573b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e1198b1",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "66",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "FA_RH",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": -25,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "132",
        "modbusSlaveRegType": "7",
        "x": 490,
        "y": 540,
        "wires": [
            [
                {
                    "id": "24c433",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ff76668",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "12",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_P",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "52",
        "modbusSlaveRegType": "7",
        "x": 480,
        "y": 940,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4b0fbfc",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "13",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_F",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "77",
        "modbusSlaveRegType": "0",
        "x": 1600,
        "y": 1840,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e1a843b",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "14",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "FAD_FB",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "54",
        "modbusSlaveRegType": "7",
        "x": 490,
        "y": 1200,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8a1ae95",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "15",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "PFil",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "34",
        "modbusSlaveRegType": "0",
        "x": 1590,
        "y": 140,
        "wires": [
            [
                {
                    "id": "99f926e",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9b8004f",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "16",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SFil",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "35",
        "modbusSlaveRegType": "0",
        "x": 1590,
        "y": 200,
        "wires": [
            [
                {
                    "id": "d104c2",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "16b1632",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "17",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_DP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "36",
        "modbusSlaveRegType": "0",
        "x": 1220,
        "y": 740,
        "wires": [
            [
                {
                    "id": "54d1678",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8f3fcd1",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "18",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_RUN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "37",
        "modbusSlaveRegType": "0",
        "x": 990,
        "y": 260,
        "wires": [
            [
                {
                    "id": "bda630c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "899b893",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "19",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_F",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "38",
        "modbusSlaveRegType": "0",
        "x": 980,
        "y": 340,
        "wires": [
            [
                {
                    "id": "a0380d5",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9cb1aa4",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "20",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_LR",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "39",
        "modbusSlaveRegType": "0",
        "x": 2000,
        "y": 320,
        "wires": [
            [
                {
                    "id": "3ccd54",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2521417",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "21",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_LR",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "40",
        "modbusSlaveRegType": "0",
        "x": 1980,
        "y": 400,
        "wires": [
            [
                {
                    "id": "3ccd54",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e4cc7dc",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "22",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH1_RUN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "82",
        "modbusSlaveRegType": "0",
        "x": 1870,
        "y": 680,
        "wires": [
            [
                {
                    "id": "c232af8",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b5c9c7f",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "23",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH2_RUN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "83",
        "modbusSlaveRegType": "0",
        "x": 1870,
        "y": 740,
        "wires": [
            [
                {
                    "id": "ea2e72f",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "216711f",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "24",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH3_RUN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "84",
        "modbusSlaveRegType": "0",
        "x": 1870,
        "y": 800,
        "wires": [
            [
                {
                    "id": "9079320",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d3aecfa",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "5",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SYS_RUN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "2",
        "modbusSlaveRegType": "0",
        "x": 1470,
        "y": 420,
        "wires": [
            [
                {
                    "id": "9ddd19c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "192c7cf",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3901a6c:0] [AV-4][MS#8]SYS_F",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 580,
        "wires": []
    },
    {
        "id": "9ddd19c",
        "type": "logic",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1230,
        "y": 420,
        "wires": [
            [
                {
                    "id": "4a3eae9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "835c052",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "835c052",
        "type": "logic",
        "z": "6d209af",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1160,
        "y": 580,
        "wires": [
            [
                {
                    "id": "192c7cf",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2581459",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[41abd4e:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 220,
        "y": 820,
        "wires": []
    },
    {
        "id": "7eb686b",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "2",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "8",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SYS_MOD_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 2,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 460,
        "y": 780,
        "wires": [
            [
                {
                    "id": "c9ba015",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2581459",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c9ba015",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "M_SYS_MOD_SP",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "11",
        "modbusSlaveRegType": "0",
        "x": 200,
        "y": 740,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1f3dd66",
        "type": "limit",
        "z": "6d209af",
        "inputs": 1,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": false,
        "constant": "1",
        "outOfService": 0,
        "outOfServiceValue": 2,
        "x": 690,
        "y": 780,
        "wires": [
            [
                {
                    "id": "7eb686b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5ac7623",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "6",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SYS_MOD",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 2,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "3",
        "modbusSlaveRegType": "0",
        "x": 1070,
        "y": 860,
        "wires": [
            [
                {
                    "id": "88efd7",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "bd9d450",
        "type": "modbusOutput",
        "z": "ab3fc9e",
        "inputs": 0,
        "outputs": 1,
        "name": "直膨温度",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "902",
        "modbusValueType": "0",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "3",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "scale",
        "hwInputConvertScale": "0.1",
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2590,
        "y": 1020,
        "wires": []
    },
    {
        "id": "18cece",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "9",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_T0",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "56",
        "modbusSlaveRegType": "7",
        "x": 2860,
        "y": 1020,
        "wires": [
            [
                {
                    "id": "bd9d450",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7f57509",
        "type": "modbusOutput",
        "z": "ab3fc9e",
        "inputs": 0,
        "outputs": 1,
        "name": "直膨湿度",
        "protocol": "modbus_output",
        "modbusAddress": "2",
        "modbusRegAddr": "871",
        "modbusValueType": "1",
        "modbusWriteOnly": "0",
        "modbusPort": "1",
        "defaultValue": 0,
        "functionCode": "3",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "bacInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "hwInputConvert": "scale",
        "hwInputConvertScale": "0.1",
        "writeUnsignedMask": 65535,
        "readUnsignedMask": 65535,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2590,
        "y": 1120,
        "wires": []
    },
    {
        "id": "974806e",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "10",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_RH0",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "58",
        "modbusSlaveRegType": "7",
        "x": 2870,
        "y": 1120,
        "wires": [
            [
                {
                    "id": "7f57509",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "bac489b",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "冷温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3210,
        "y": 160,
        "wires": [
            [
                {
                    "id": "2b1aee5",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5dd1c3f",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "热温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3210,
        "y": 260,
        "wires": [
            [
                {
                    "id": "88ceb0e",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "cb47576",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[41abd4e:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 240,
        "y": 1160,
        "wires": []
    },
    {
        "id": "788c7af",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "24",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "25",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SYS_T_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 470,
        "y": 1100,
        "wires": [
            [
                {
                    "id": "de90a5e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "cb47576",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "de90a5e",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "M_SYS_T_SP",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "12",
        "modbusSlaveRegType": "0",
        "x": 240,
        "y": 1080,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "24a9702",
        "type": "limit",
        "z": "6d209af",
        "inputs": 1,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": false,
        "constant": "17",
        "outOfService": 0,
        "outOfServiceValue": 17,
        "x": 700,
        "y": 1100,
        "wires": [
            [
                {
                    "id": "788c7af",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c548a19",
        "type": "limit",
        "z": "6d209af",
        "inputs": 1,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": false,
        "constant": "30",
        "outOfService": 0,
        "outOfServiceValue": 17,
        "x": 860,
        "y": 1100,
        "wires": [
            [
                {
                    "id": "24a9702",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5f2dbc9",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "27",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SYS_T",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 17,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "4",
        "modbusSlaveRegType": "7",
        "x": 1300,
        "y": 1200,
        "wires": [
            [
                {
                    "id": "79536a8",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "723468a",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[78add04:0] [AV-49][MS#45]ZP_F",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 890,
        "y": 60,
        "wires": []
    },
    {
        "id": "704be6e",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5e61351:0] [AV-31][MS#14]SF_MF",
        "labelNameOld": "[5e61351:0] [AV-31]SF_MF",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 890,
        "y": 100,
        "wires": []
    },
    {
        "id": "2c11eb7",
        "type": "quote",
        "z": "e895edf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8f33c51:0] 送风机故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1080,
        "y": 580,
        "wires": []
    },
    {
        "id": "869f58c",
        "type": "quote",
        "z": "e895edf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1d806c9:0] 送风机启停手/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1070,
        "y": 300,
        "wires": []
    },
    {
        "id": "d40d820",
        "type": "quote",
        "z": "e895edf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5613b37:0] 送风机本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 480,
        "wires": []
    },
    {
        "id": "df909d",
        "type": "swInput",
        "z": "e895edf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机缺风报警延时设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 60,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 620,
        "wires": [
            [
                {
                    "id": "e895edf",
                    "port": 7
                }
            ],
            []
        ]
    },
    {
        "id": "c7814b5",
        "type": "logic",
        "z": "e895edf",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1430,
        "y": 800,
        "wires": [
            [
                {
                    "id": "cced03",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ef60824",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f6e02cb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "717dbc8",
        "type": "quote",
        "z": "e895edf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9cf7d2b:0] 送风机压差状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 780,
        "y": 680,
        "wires": []
    },
    {
        "id": "1753dc6",
        "type": "swInput",
        "z": "e895edf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 200,
        "wires": [
            [
                {
                    "id": "e895edf",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5de0839",
        "type": "swInput",
        "z": "e895edf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 500,
        "wires": [
            [
                {
                    "id": "e895edf",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "2da395e",
        "type": "switch",
        "z": "e895edf",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1260,
        "y": 360,
        "wires": [
            [
                {
                    "id": "869f58c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d51d3f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "564afbb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8f33c51",
        "type": "swInput",
        "z": "e895edf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机故障状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 260,
        "wires": [
            [
                {
                    "id": "e895edf",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "1d806c9",
        "type": "swInput",
        "z": "e895edf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机启停手/自动",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 440,
        "wires": [
            [
                {
                    "id": "e895edf",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "4011e4",
        "type": "quote",
        "z": "e895edf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1753dc6:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 780,
        "y": 600,
        "wires": []
    },
    {
        "id": "56632bb",
        "type": "logic",
        "z": "e895edf",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1270,
        "y": 220,
        "wires": [
            [
                {
                    "id": "3ecccb2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "291a7a1",
        "type": "logic",
        "z": "e895edf",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 950,
        "y": 680,
        "wires": [
            [
                {
                    "id": "717dbc8",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "314ae5b",
        "type": "logic",
        "z": "e895edf",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1110,
        "y": 640,
        "wires": [
            [
                {
                    "id": "7d32db2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "291a7a1",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "564afbb",
        "type": "quote",
        "z": "e895edf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5de0839:0] 送风机启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1050,
        "y": 420,
        "wires": []
    },
    {
        "id": "5613b37",
        "type": "swInput",
        "z": "e895edf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 320,
        "wires": [
            [
                {
                    "id": "e895edf",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "9cf7d2b",
        "type": "swInput",
        "z": "e895edf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机压差状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 380,
        "wires": [
            [
                {
                    "id": "e895edf",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "5f9a168",
        "type": "swInput",
        "z": "e895edf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 560,
        "wires": [
            [
                {
                    "id": "e895edf",
                    "port": 6
                }
            ],
            []
        ]
    },
    {
        "id": "3a45630",
        "type": "swInput",
        "z": "e895edf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机启停最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1630,
        "y": 360,
        "wires": [
            [
                {
                    "id": "497dee1",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d51d3f",
        "type": "quote",
        "z": "e895edf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5f9a168:0] 送风机启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1050,
        "y": 360,
        "wires": []
    },
    {
        "id": "3ecccb2",
        "type": "quote",
        "z": "e895edf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4c0c710:0] 送风机故障标志",
        "labelNameOld": "[8f33c51:0] 送风机故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1100,
        "y": 220,
        "wires": []
    },
    {
        "id": "497dee1",
        "type": "logic",
        "z": "e895edf",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1430,
        "y": 360,
        "wires": [
            [
                {
                    "id": "56632bb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2da395e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d40d820",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7d32db2",
        "type": "delayOn",
        "z": "e895edf",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 950,
        "y": 620,
        "wires": [
            [
                {
                    "id": "4011e4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bd3cb22",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "bd3cb22",
        "type": "quote",
        "z": "e895edf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[df909d:0] 送风机缺风报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 750,
        "y": 640,
        "wires": []
    },
    {
        "id": "2bda12f",
        "type": "logic",
        "z": "e895edf",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1270,
        "y": 600,
        "wires": [
            [
                {
                    "id": "2c11eb7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "314ae5b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b50cdd5",
        "type": "quote",
        "z": "e895edf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1753dc6:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1400,
        "y": 160,
        "wires": []
    },
    {
        "id": "1e59201",
        "type": "swInput",
        "z": "e895edf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机运行标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1600,
        "y": 160,
        "wires": [
            [
                {
                    "id": "b50cdd5",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "6a3f409",
        "type": "quote",
        "z": "e895edf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1d806c9:0] 送风机启停手/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1110,
        "y": 800,
        "wires": []
    },
    {
        "id": "ef60824",
        "type": "logic",
        "z": "e895edf",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1270,
        "y": 800,
        "wires": [
            [
                {
                    "id": "6a3f409",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "cced03",
        "type": "quote",
        "z": "e895edf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5613b37:0] 送风机本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 760,
        "wires": []
    },
    {
        "id": "b27211b",
        "type": "swInput",
        "z": "e895edf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机故障报警复位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 680,
        "wires": [
            [
                {
                    "id": "e895edf",
                    "port": 8
                }
            ],
            []
        ]
    },
    {
        "id": "4c0c710",
        "type": "swInput",
        "z": "e895edf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机故障标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1600,
        "y": 600,
        "wires": [
            [
                {
                    "id": "751eba2",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "751eba2",
        "type": "rsFlipflop",
        "z": "e895edf",
        "inputs": 2,
        "outputs": 1,
        "name": "RS触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1420,
        "y": 600,
        "wires": [
            [
                {
                    "id": "2bda12f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a6a7165",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a6a7165",
        "type": "quote",
        "z": "e895edf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b27211b:0] 送风机故障报警复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1230,
        "y": 680,
        "wires": []
    },
    {
        "id": "80faa9b",
        "type": "quote",
        "z": "e895edf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4c0c710:0] 送风机故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1120,
        "y": 840,
        "wires": []
    },
    {
        "id": "f6e02cb",
        "type": "logic",
        "z": "e895edf",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1270,
        "y": 840,
        "wires": [
            [
                {
                    "id": "80faa9b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "32759ba",
        "type": "swInput",
        "z": "e895edf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机可用标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1600,
        "y": 800,
        "wires": [
            [
                {
                    "id": "c7814b5",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c51f1b1",
        "type": "comment",
        "z": "e895edf",
        "inputs": 0,
        "outputs": 0,
        "name": "0=本地；1=远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 520,
        "y": 320,
        "wires": []
    },
    {
        "id": "e7107f3",
        "type": "comment",
        "z": "e895edf",
        "inputs": 0,
        "outputs": 0,
        "name": "0=自动；1=手动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 540,
        "y": 440,
        "wires": []
    },
    {
        "id": "fcee74c",
        "type": "comment",
        "z": "e895edf",
        "inputs": 0,
        "outputs": 0,
        "name": "单位s",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 570,
        "y": 620,
        "wires": []
    },
    {
        "id": "489e9dc",
        "type": "switch",
        "z": "930abe2",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2060,
        "y": 560,
        "wires": [
            [
                {
                    "id": "e4eb296",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e13883a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "91ab472",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "84ea337",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e5f5d65:0] 回风温度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1020,
        "y": 700,
        "wires": []
    },
    {
        "id": "e4eb296",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[41cd4cb:0] 送风机频率手/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1830,
        "y": 480,
        "wires": []
    },
    {
        "id": "db4f2e8",
        "type": "swInput",
        "z": "930abe2",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度PID死区设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 470,
        "y": 740,
        "wires": [
            [
                {
                    "id": "930abe2",
                    "port": 9
                }
            ],
            []
        ]
    },
    {
        "id": "7f09e39",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e5f5d65:0] 回风温度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1020,
        "y": 260,
        "wires": []
    },
    {
        "id": "be552b4",
        "type": "swInput",
        "z": "930abe2",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度PID积分增益[I值]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 470,
        "y": 620,
        "wires": [
            [
                {
                    "id": "930abe2",
                    "port": 7
                }
            ],
            []
        ]
    },
    {
        "id": "115c86b",
        "type": "swInput",
        "z": "930abe2",
        "inputs": 2,
        "outputs": 2,
        "name": "季节设定",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 260,
        "wires": [
            [
                {
                    "id": "930abe2",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "3b64f64",
        "type": "swInput",
        "z": "930abe2",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度PID比例增益[P值]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 560,
        "wires": [
            [
                {
                    "id": "930abe2",
                    "port": 6
                }
            ],
            []
        ]
    },
    {
        "id": "c7eefce",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3b64f64:0] 回风温度PID比例增益[P值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 300,
        "wires": []
    },
    {
        "id": "6ad4dc4",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[be552b4:0] 回风温度PID积分增益[I值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 340,
        "wires": []
    },
    {
        "id": "e13883a",
        "type": "switch",
        "z": "930abe2",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1860,
        "y": 560,
        "wires": [
            [
                {
                    "id": "8567059",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4a43675",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9646a9b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "41cd4cb",
        "type": "swInput",
        "z": "930abe2",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机频率手/自动",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 450,
        "y": 320,
        "wires": [
            [
                {
                    "id": "930abe2",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "d6c9cdf",
        "type": "swInput",
        "z": "930abe2",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机频率手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 470,
        "y": 380,
        "wires": [
            [
                {
                    "id": "930abe2",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "91ab472",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d6c9cdf:0] 送风机频率手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1810,
        "y": 640,
        "wires": []
    },
    {
        "id": "9ad98ad",
        "type": "swInput",
        "z": "930abe2",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 440,
        "y": 200,
        "wires": [
            [
                {
                    "id": "930abe2",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5d53ddc",
        "type": "swInput",
        "z": "930abe2",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机频率最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2710,
        "y": 560,
        "wires": [
            [
                {
                    "id": "d387887",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8567059",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[115c86b:0] 季节设定",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1700,
        "y": 520,
        "wires": []
    },
    {
        "id": "c8d8333",
        "type": "swInput",
        "z": "930abe2",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度PID微分增益[D值]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 680,
        "wires": [
            [
                {
                    "id": "930abe2",
                    "port": 8
                }
            ],
            []
        ]
    },
    {
        "id": "6565bb6",
        "type": "swInput",
        "z": "930abe2",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度PID计算间隔",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 460,
        "y": 800,
        "wires": [
            [
                {
                    "id": "930abe2",
                    "port": 10
                }
            ],
            []
        ]
    },
    {
        "id": "9da36f7",
        "type": "pid",
        "z": "930abe2",
        "inputs": 10,
        "outputs": 1,
        "name": "PID控制器",
        "pidMode": "reverse",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": 0,
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
            "proportional",
            "integral",
            "derivative",
            "highPidOutLimit",
            "lowPidOutLimit",
            "interval",
            "deadBand"
        ],
        "x": 1220,
        "y": 360,
        "wires": [
            [
                {
                    "id": "a61b714",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5460e15",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7f09e39",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c7eefce",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6ad4dc4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9e65f50",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5e11d69",
                    "port": 0
                }
            ],
            [
                {
                    "id": "efa1945",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1769732",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8b6b7a5",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d572096",
        "type": "swInput",
        "z": "930abe2",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机频率上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 460,
        "y": 860,
        "wires": [
            [
                {
                    "id": "930abe2",
                    "port": 11
                }
            ],
            []
        ]
    },
    {
        "id": "b75c0f1",
        "type": "swInput",
        "z": "930abe2",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机频率下限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 460,
        "y": 920,
        "wires": [
            [
                {
                    "id": "930abe2",
                    "port": 12
                }
            ],
            []
        ]
    },
    {
        "id": "9e65f50",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c8d8333:0] 回风温度PID微分增益[D值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 380,
        "wires": []
    },
    {
        "id": "8b6b7a5",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[db4f2e8:0] 回风温度PID死区设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 540,
        "wires": []
    },
    {
        "id": "1769732",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6565bb6:0] 回风温度PID计算间隔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 500,
        "wires": []
    },
    {
        "id": "5e11d69",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d572096:0] 送风机频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 420,
        "wires": []
    },
    {
        "id": "efa1945",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b75c0f1:0] 送风机频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 460,
        "wires": []
    },
    {
        "id": "ad49314",
        "type": "swInput",
        "z": "930abe2",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 440,
        "y": 440,
        "wires": [
            [
                {
                    "id": "930abe2",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "e5f5d65",
        "type": "swInput",
        "z": "930abe2",
        "inputs": 2,
        "outputs": 2,
        "name": "回风温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 500,
        "wires": [
            [
                {
                    "id": "930abe2",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "5460e15",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ad49314:0] 回风温度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 220,
        "wires": []
    },
    {
        "id": "a61b714",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9ad98ad:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 180,
        "wires": []
    },
    {
        "id": "9e0bdbe",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3b64f64:0] 回风温度PID比例增益[P值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 740,
        "wires": []
    },
    {
        "id": "f27790a",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[be552b4:0] 回风温度PID积分增益[I值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 780,
        "wires": []
    },
    {
        "id": "89557ae",
        "type": "pid",
        "z": "930abe2",
        "inputs": 10,
        "outputs": 1,
        "name": "PID控制器",
        "pidMode": "direct",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": 0,
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
            "proportional",
            "integral",
            "derivative",
            "highPidOutLimit",
            "lowPidOutLimit",
            "interval",
            "deadBand"
        ],
        "x": 1220,
        "y": 800,
        "wires": [
            [
                {
                    "id": "48cf18d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8be95ba",
                    "port": 0
                }
            ],
            [
                {
                    "id": "84ea337",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9e0bdbe",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f27790a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a011e4c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "561ab57",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9a3ab99",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8f762ca",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e8b8f49",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a011e4c",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c8d8333:0] 回风温度PID微分增益[D值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 820,
        "wires": []
    },
    {
        "id": "e8b8f49",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[db4f2e8:0] 回风温度PID死区设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 980,
        "wires": []
    },
    {
        "id": "8f762ca",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6565bb6:0] 回风温度PID计算间隔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 940,
        "wires": []
    },
    {
        "id": "561ab57",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d572096:0] 送风机频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 860,
        "wires": []
    },
    {
        "id": "9a3ab99",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b75c0f1:0] 送风机频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 900,
        "wires": []
    },
    {
        "id": "8be95ba",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ad49314:0] 回风温度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 660,
        "wires": []
    },
    {
        "id": "48cf18d",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9ad98ad:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 620,
        "wires": []
    },
    {
        "id": "c70c2f6",
        "type": "swInput",
        "z": "930abe2",
        "inputs": 2,
        "outputs": 2,
        "name": "夏季回风温度PID计算结果",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1430,
        "y": 360,
        "wires": [
            [
                {
                    "id": "9da36f7",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9229195",
        "type": "swInput",
        "z": "930abe2",
        "inputs": 2,
        "outputs": 2,
        "name": "冬季回风温度PID计算结果",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1430,
        "y": 800,
        "wires": [
            [
                {
                    "id": "89557ae",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4a43675",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c70c2f6:0] 夏季回风温度PID计算结果",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1650,
        "y": 560,
        "wires": []
    },
    {
        "id": "9646a9b",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9229195:0] 冬季回风温度PID计算结果",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1650,
        "y": 600,
        "wires": []
    },
    {
        "id": "63d9189",
        "type": "comment",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 0,
        "name": "0=制冷季节；1=制热季节",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 590,
        "y": 260,
        "wires": []
    },
    {
        "id": "41c6b0",
        "type": "comment",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 0,
        "name": "单位s",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 610,
        "y": 800,
        "wires": []
    },
    {
        "id": "d387887",
        "type": "multiply",
        "z": "930abe2",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2510,
        "y": 560,
        "wires": [
            [
                {
                    "id": "c8552d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d5f7765",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c8552d",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9ad98ad:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2340,
        "y": 500,
        "wires": []
    },
    {
        "id": "7af89c6",
        "type": "limit",
        "z": "930abe2",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2220,
        "y": 560,
        "wires": [
            [
                {
                    "id": "489e9dc",
                    "port": 0
                }
            ],
            [
                {
                    "id": "cac2e1d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d5f7765",
        "type": "limit",
        "z": "930abe2",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2370,
        "y": 560,
        "wires": [
            [
                {
                    "id": "7af89c6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8b96904",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "cac2e1d",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d572096:0] 送风机频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2020,
        "y": 680,
        "wires": []
    },
    {
        "id": "8b96904",
        "type": "quote",
        "z": "930abe2",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b75c0f1:0] 送风机频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2180,
        "y": 720,
        "wires": []
    },
    {
        "id": "5ae9f75",
        "type": "subflow:e895edf",
        "z": "6d209af",
        "inputs": 9,
        "outputs": 4,
        "name": "",
        "env": [],
        "x": 2410,
        "y": 780,
        "wires": [
            [
                {
                    "id": "80186db",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1b65f4a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "58ecfaa",
                    "port": 0
                }
            ],
            [
                {
                    "id": "acb232f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8cd05ad",
                    "port": 0
                }
            ],
            [
                {
                    "id": "902dd1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5f61169",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ab6f82a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9d5ce5e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "80186db",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8f3fcd1:0] [AV-18][MS#37]SF_RUN",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2070,
        "y": 480,
        "wires": []
    },
    {
        "id": "1b65f4a",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e932b00:0] SF_F",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2070,
        "y": 540,
        "wires": []
    },
    {
        "id": "58ecfaa",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9cb1aa4:0] [AV-20][MS#39]SF_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2060,
        "y": 600,
        "wires": []
    },
    {
        "id": "acb232f",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[16b1632:0] [AV-17][MS#36]SF_DP",
        "labelNameOld": "[16b1632:0] [AV-17][MS#36]SF_DP",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2040,
        "y": 680,
        "wires": []
    },
    {
        "id": "902dd1",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "29",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1880,
        "y": 880,
        "wires": [
            [
                {
                    "id": "18a5a9d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "495236f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "495236f",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[41abd4e:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1620,
        "y": 860,
        "wires": []
    },
    {
        "id": "18a5a9d",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "M_SF_MC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "17",
        "modbusSlaveRegType": "0",
        "x": 1630,
        "y": 800,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8cd05ad",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "28",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1900,
        "y": 740,
        "wires": [
            [
                {
                    "id": "6cfdb70",
                    "port": 0
                }
            ],
            [
                {
                    "id": "495236f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6cfdb70",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "M_SF_AM",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "16",
        "modbusSlaveRegType": "0",
        "x": 1630,
        "y": 660,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4f5d147",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d3aecfa:0] [AV-5][MS#2]SYS_RUN",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1800,
        "y": 280,
        "wires": []
    },
    {
        "id": "f207cab",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e1a843b:0] [AV-14][MS#54]FAD_FB",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3420,
        "y": 300,
        "wires": []
    },
    {
        "id": "97a29d6",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "开阀",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2230,
        "y": 120,
        "wires": [
            [
                {
                    "id": "14cfd81",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7625de",
        "type": "delayOn",
        "z": "6d209af",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "120",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 3640,
        "y": 260,
        "wires": [
            [
                {
                    "id": "e1cee3c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "86c7db4",
        "type": "delayOn",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": "5",
        "timeoutFromInput": true,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 2410,
        "y": 120,
        "wires": [
            [
                {
                    "id": "97a29d6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "443a131",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d8caddc",
        "type": "logic",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3850,
        "y": 300,
        "wires": [
            [
                {
                    "id": "7625de",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f76cc22",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d675982",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "NV_ALM",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "30",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "FAD_ALM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4050,
        "y": 300,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "3236ab9",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "开风机",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2750,
        "y": 120,
        "wires": [
            [
                {
                    "id": "ff68bb1",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5f61169",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3236ab9:0] 开风机",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2050,
        "y": 800,
        "wires": []
    },
    {
        "id": "ab6f82a",
        "type": "constInput",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 60,
        "fixedValue": "60",
        "x": 2100,
        "y": 860,
        "wires": []
    },
    {
        "id": "9d5ce5e",
        "type": "constInput",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "fixedValue": "1",
        "x": 2090,
        "y": 920,
        "wires": []
    },
    {
        "id": "3e05472",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "SF_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2820,
        "y": 740,
        "wires": [
            [
                {
                    "id": "5ae9f75",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "5e61351",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "SF_ALM",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "31",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_MF",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "14",
        "modbusSlaveRegType": "0",
        "x": 2840,
        "y": 800,
        "wires": [
            [
                {
                    "id": "5ae9f75",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "1933181",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8f3fcd1:0] [AV-18][MS#37]SF_RUN",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2010,
        "y": 1040,
        "wires": []
    },
    {
        "id": "7ac21d9",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "33",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_FRQ_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2360,
        "y": 1340,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "777aed4",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[41abd4e:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2340,
        "y": 1280,
        "wires": []
    },
    {
        "id": "59afc9c",
        "type": "switch",
        "z": "6d209af",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2590,
        "y": 1360,
        "wires": [
            [
                {
                    "id": "777aed4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7ac21d9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bdcd9c3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "bdcd9c3",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "M_SF_FRQ_MC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "20",
        "modbusSlaveRegType": "0",
        "x": 2370,
        "y": 1400,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c14c6b5",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "32",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_FRQ_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2520,
        "y": 1040,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "6d8fa53",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[41abd4e:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2500,
        "y": 980,
        "wires": []
    },
    {
        "id": "a853471",
        "type": "switch",
        "z": "6d209af",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2740,
        "y": 1040,
        "wires": [
            [
                {
                    "id": "6d8fa53",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c14c6b5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8d0625a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8d0625a",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "M_SF_FRQ_AM",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "18",
        "modbusSlaveRegType": "0",
        "x": 2530,
        "y": 1100,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1b9f4d9",
        "type": "switch",
        "z": "6d209af",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2780,
        "y": 1160,
        "wires": [
            [
                {
                    "id": "a853471",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a2f6cc2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ec2ba0f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "219f3e8",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "400",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "34",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_P_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1850,
        "y": 1140,
        "wires": [
            [
                {
                    "id": "2a43dc6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "aa65ae3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "aa65ae3",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[41abd4e:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1560,
        "y": 1160,
        "wires": []
    },
    {
        "id": "2a43dc6",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "M_SF_P_SP",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "19",
        "modbusSlaveRegType": "0",
        "x": 1600,
        "y": 1100,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9fa09f5",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5f2dbc9:0] [AV-27][MS#4]SYS_T",
        "labelNameOld": "[ff76668:0] [AV-12][MS#52]SF_P",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2100,
        "y": 1120,
        "wires": []
    },
    {
        "id": "afb4c74",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "0.1",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "35",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_PID1",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0.1,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1900,
        "y": 1360,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c655ab0",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "0.05",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "36",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_PID2",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0.05,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1900,
        "y": 1420,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "95de1d0",
        "type": "limit",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": "50",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2990,
        "y": 1160,
        "wires": [
            [
                {
                    "id": "1b9f4d9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4470c11",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2dc9041",
        "type": "limit",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": "50",
        "outOfService": 0,
        "outOfServiceValue": 30,
        "x": 3170,
        "y": 1160,
        "wires": [
            [
                {
                    "id": "95de1d0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9aae86f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4470c11",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "50",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "37",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_FRQ_MAX",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 50,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2880,
        "y": 1240,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9aae86f",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "38",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_FRQ_MIN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3120,
        "y": 1240,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "cefc693",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "SF_FRQ_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3620,
        "y": 1160,
        "wires": [
            [
                {
                    "id": "2dc9041",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f9f9de8",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "39",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "FAD_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3560,
        "y": 2540,
        "wires": [
            [
                {
                    "id": "569486f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4326735",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4326735",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[41abd4e:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3320,
        "y": 2600,
        "wires": []
    },
    {
        "id": "569486f",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "M_FAD_AM",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "21",
        "modbusSlaveRegType": "0",
        "x": 3300,
        "y": 2540,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "38b67d7",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "100",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "40",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "FAD_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3580,
        "y": 2760,
        "wires": [
            [
                {
                    "id": "13a946e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7773d34",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7773d34",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[41abd4e:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3300,
        "y": 2820,
        "wires": []
    },
    {
        "id": "13a946e",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "M_FAD_MC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "22",
        "modbusSlaveRegType": "0",
        "x": 3320,
        "y": 2760,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c93acdb",
        "type": "switch",
        "z": "6d209af",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3850,
        "y": 2620,
        "wires": [
            [
                {
                    "id": "f9f9de8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "389c57b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "38b67d7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "853a4dd",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[97a29d6:0] 开阀",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3910,
        "y": 1440,
        "wires": []
    },
    {
        "id": "da53fa",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "FAD_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4720,
        "y": 2600,
        "wires": [
            [
                {
                    "id": "4e181d7",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "6ae400d",
        "type": "quote",
        "z": "ab3fc9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[da53fa:0] FAD_CST",
        "labelNameOld": "[da53fa:0] FAD_CST",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 320,
        "y": 1680,
        "wires": []
    },
    {
        "id": "8ba16af",
        "type": "quote",
        "z": "ab3fc9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[cefc693:0] SF_FRQ_CST",
        "labelNameOld": "[cefc693:0] SF_FRQ_CST",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 200,
        "y": 1400,
        "wires": []
    },
    {
        "id": "4f297e7",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[41abd4e:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 220,
        "y": 1500,
        "wires": []
    },
    {
        "id": "3774250",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "41",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SYS_RH_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 460,
        "y": 1440,
        "wires": [
            [
                {
                    "id": "598d8d5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4f297e7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "598d8d5",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "M_SYS_RH_SP",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "13",
        "modbusSlaveRegType": "0",
        "x": 190,
        "y": 1420,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "844f30e",
        "type": "limit",
        "z": "6d209af",
        "inputs": 1,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": false,
        "constant": "30",
        "outOfService": 0,
        "outOfServiceValue": 30,
        "x": 700,
        "y": 1440,
        "wires": [
            [
                {
                    "id": "3774250",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9c8e279",
        "type": "limit",
        "z": "6d209af",
        "inputs": 1,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": false,
        "constant": "75",
        "outOfService": 0,
        "outOfServiceValue": 30,
        "x": 880,
        "y": 1440,
        "wires": [
            [
                {
                    "id": "844f30e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b5a8dc6",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "26",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SYS_RH",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "6",
        "modbusSlaveRegType": "0",
        "x": 1090,
        "y": 1440,
        "wires": [
            [
                {
                    "id": "9c8e279",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "a6f5d6",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b5a8dc6:0] [AV-26][MS#6]SYS_RH",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 620,
        "y": 1820,
        "wires": []
    },
    {
        "id": "76ba6aa",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "42",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HUM_EN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 1640,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9b36f2e",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8f3fcd1:0] [AV-18][MS#37]SF_RUN",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 370,
        "y": 1700,
        "wires": []
    },
    {
        "id": "7fd99e3",
        "type": "logic",
        "z": "6d209af",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 610,
        "y": 1700,
        "wires": [
            [
                {
                    "id": "76ba6aa",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9b36f2e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4388fa9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "58277b4",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8efd1fe",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3aa73c9:0] 控制湿度",
        "labelNameOld": "[6081a25:0] [AV-87]RA_RH",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 580,
        "y": 1880,
        "wires": []
    },
    {
        "id": "520ef66",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "HUM_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "117",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HUM_CST",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1650,
        "y": 1880,
        "wires": [
            [
                {
                    "id": "8fed3a4",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e190ffe",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "43",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_EN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1600,
        "y": 2560,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "cfaac9f",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5ac7623:0] [AV-6][MS#3]SYS_MOD",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1560,
        "y": 2620,
        "wires": []
    },
    {
        "id": "133942f",
        "type": "compare",
        "z": "6d209af",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "g",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1770,
        "y": 2620,
        "wires": [
            [
                {
                    "id": "cfaac9f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5bbb982",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[788c7af:0] [AV-25]SYS_T_SP",
        "labelNameOld": "[5f2dbc9:0] [AV-27][MS#4]SYS_T",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1830,
        "y": 2820,
        "wires": []
    },
    {
        "id": "4e24a52",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5aafb54:0] 控制温度",
        "labelNameOld": "[3a116a6:0] [AV-84]SA_T",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1820,
        "y": 2880,
        "wires": []
    },
    {
        "id": "41b9f3c",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4b0fbfc:0] [AV-13][MS#77]EH_F",
        "labelNameOld": "[4b0fbfc:0] [AV-13]EH_F",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1980,
        "y": 2760,
        "wires": []
    },
    {
        "id": "3df7d78",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "EH1_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2620,
        "y": 2760,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e15f984",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "EH2_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2620,
        "y": 2820,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2070a31",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "EH3_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2620,
        "y": 2880,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1d2114d",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d3aecfa:0] [AV-5][MS#2]SYS_RUN",
        "labelNameOld": "[3236ab9:0] 开风机",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3520,
        "y": 780,
        "wires": []
    },
    {
        "id": "3e2459",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "44",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3440,
        "y": 700,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "550717b",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "45",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3440,
        "y": 940,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2b64aa1",
        "type": "switch",
        "z": "6d209af",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3980,
        "y": 820,
        "wires": [
            [
                {
                    "id": "3e2459",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bf65101",
                    "port": 0
                }
            ],
            [
                {
                    "id": "550717b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ea56223",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "ZP_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4520,
        "y": 820,
        "wires": [
            [
                {
                    "id": "1d3f12d",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1d3f12d",
        "type": "logic",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4350,
        "y": 820,
        "wires": [
            [
                {
                    "id": "2b64aa1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e0ccffa",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b7cc099",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[78add04:0] [AV-49][MS#45]ZP_F",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3940,
        "y": 920,
        "wires": []
    },
    {
        "id": "e0ccffa",
        "type": "logic",
        "z": "6d209af",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4130,
        "y": 920,
        "wires": [
            [
                {
                    "id": "b7cc099",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "48e7eb5",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "MOD_SP",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 2,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1020,
        "y": 780,
        "wires": [
            [
                {
                    "id": "88efd7",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4d3992e",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "MOD",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3070,
        "y": 520,
        "wires": [
            [
                {
                    "id": "1d58f4c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e2233e4",
        "type": "quote",
        "z": "ab3fc9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ea56223:0] ZP_CST",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2620,
        "y": 400,
        "wires": []
    },
    {
        "id": "7a16c87",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "T_SP",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 17,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1290,
        "y": 1100,
        "wires": [
            [
                {
                    "id": "79536a8",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2cbe308",
        "type": "quote",
        "z": "ab3fc9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7a16c87:0] T_SP",
        "labelNameOld": "[7a16c87:0] T_SP",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2490,
        "y": 140,
        "wires": []
    },
    {
        "id": "e28e7a7",
        "type": "quote",
        "z": "ab3fc9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4d3992e:0] MOD",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2490,
        "y": 200,
        "wires": []
    },
    {
        "id": "971913c",
        "type": "compare",
        "z": "ab3fc9e",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "2",
        "x": 2650,
        "y": 200,
        "wires": [
            [
                {
                    "id": "e28e7a7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a1916eb",
        "type": "quote",
        "z": "ab3fc9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7a16c87:0] T_SP",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2490,
        "y": 260,
        "wires": []
    },
    {
        "id": "f1a00e9",
        "type": "quote",
        "z": "ab3fc9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4d3992e:0] MOD",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2490,
        "y": 320,
        "wires": []
    },
    {
        "id": "99b97d",
        "type": "compare",
        "z": "ab3fc9e",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "3",
        "x": 2650,
        "y": 320,
        "wires": [
            [
                {
                    "id": "f1a00e9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "310b0e8",
        "type": "swInput",
        "z": "f7d6e97",
        "inputs": 2,
        "outputs": 2,
        "name": "TIME_EN",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "3",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "TIME_EN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 540,
        "y": 240,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4a3eae9",
        "type": "switch",
        "z": "6d209af",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 940,
        "y": 400,
        "wires": [
            [
                {
                    "id": "2d187dc",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7655bf3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2b0db8",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2d187dc",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[310b0e8:0] [AV-3]TIME_EN",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 660,
        "y": 300,
        "wires": []
    },
    {
        "id": "e92b922",
        "type": "swInput",
        "z": "f7d6e97",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "7",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SP0",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 550,
        "y": 340,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b4074bf",
        "type": "logic",
        "z": "f7d6e97",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 790,
        "y": 300,
        "wires": [
            [
                {
                    "id": "310b0e8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e92b922",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "863726c",
        "type": "swInput",
        "z": "f7d6e97",
        "inputs": 2,
        "outputs": 2,
        "name": "TIME_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "52",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "TIME_CST",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1170,
        "y": 300,
        "wires": [
            [
                {
                    "id": "b4074bf",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2b0db8",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[863726c:0] [AV-52]TIME_CST",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 540,
        "wires": []
    },
    {
        "id": "f74f58",
        "type": "quote",
        "z": "ab3fc9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4d3992e:0] MOD",
        "labelNameOld": "[48e7eb5:0] MOD_SP",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3670,
        "y": 600,
        "wires": []
    },
    {
        "id": "a79f4a4",
        "type": "quote",
        "z": "ab3fc9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ea56223:0] ZP_CST",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3680,
        "y": 360,
        "wires": []
    },
    {
        "id": "2295b6e",
        "type": "quote",
        "z": "ab3fc9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d067ce2:0] [AV-46][MS#44]ZP_RUN",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3730,
        "y": 420,
        "wires": []
    },
    {
        "id": "1154c92",
        "type": "compare",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "ne",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 3980,
        "y": 380,
        "wires": [
            [
                {
                    "id": "a79f4a4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2295b6e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7510aba",
        "type": "compare",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "ne",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 3920,
        "y": 560,
        "wires": [
            [
                {
                    "id": "5760898",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f74f58",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b07ef6b",
        "type": "logic",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 4180,
        "y": 480,
        "wires": [
            [
                {
                    "id": "1154c92",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7510aba",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "25fca6d",
        "type": "delayOn",
        "z": "ab3fc9e",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "100",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 4340,
        "y": 480,
        "wires": [
            [
                {
                    "id": "b07ef6b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6b32971",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "54",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "TX_ALM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "7",
        "modbusSlaveRegType": "0",
        "x": 4610,
        "y": 480,
        "wires": [
            [
                {
                    "id": "25fca6d",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "fb90f96",
        "type": "linear",
        "z": "ab3fc9e",
        "inputs": 1,
        "outputs": 1,
        "name": "线性变换",
        "inputD": false,
        "inputA": 0,
        "inputB": "30",
        "outputD": false,
        "outputX": 0,
        "outputY": "300",
        "outOfService": 0,
        "outOfServiceValue": 170,
        "inputsOption": [],
        "x": 2660,
        "y": 140,
        "wires": [
            [
                {
                    "id": "2cbe308",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4bb5b59",
        "type": "linear",
        "z": "ab3fc9e",
        "inputs": 1,
        "outputs": 1,
        "name": "线性变换",
        "inputD": false,
        "inputA": 0,
        "inputB": "30",
        "outputD": false,
        "outputX": 0,
        "outputY": "300",
        "outOfService": 0,
        "outOfServiceValue": 170,
        "inputsOption": [],
        "x": 2660,
        "y": 260,
        "wires": [
            [
                {
                    "id": "a1916eb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2b1aee5",
        "type": "divide",
        "z": "ab3fc9e",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "10",
        "x": 3090,
        "y": 160,
        "wires": [
            [
                {
                    "id": "6478312",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "88ceb0e",
        "type": "divide",
        "z": "ab3fc9e",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "10",
        "x": 3090,
        "y": 260,
        "wires": [
            [
                {
                    "id": "8de417c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "55aa00d",
        "type": "delayOff",
        "z": "6d209af",
        "inputs": 1,
        "outputs": 1,
        "name": "延时关",
        "timeout": "90",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 2370,
        "y": 380,
        "wires": [
            [
                {
                    "id": "823ec25",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "823ec25",
        "type": "edgeTrigger",
        "z": "6d209af",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "falling",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2190,
        "y": 380,
        "wires": [
            [
                {
                    "id": "4f5d147",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f0a4a35",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "55",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "CLOSE_DT",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2570,
        "y": 380,
        "wires": [
            [
                {
                    "id": "55aa00d",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2889afd",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "56",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HUM_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1290,
        "y": 1740,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "7361b26",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "57",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HUM_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1270,
        "y": 2020,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "67005f9",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "58",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_C",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "48",
        "modbusSlaveRegType": "0",
        "x": 2630,
        "y": 2940,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "7f8e91e",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "59",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2100,
        "y": 3020,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8fed3a4",
        "type": "switch",
        "z": "6d209af",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1440,
        "y": 1880,
        "wires": [
            [
                {
                    "id": "2889afd",
                    "port": 0
                }
            ],
            [
                {
                    "id": "35ab862",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7361b26",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "633fad9",
        "type": "delayOn",
        "z": "6d209af",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "1",
        "timeoutFromInput": false,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 1190,
        "y": 2400,
        "wires": [
            [
                {
                    "id": "942b576",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a7f3409",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "60",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HUM_CL",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1710,
        "y": 2400,
        "wires": [
            [
                {
                    "id": "e58398",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "fddf9db",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "61",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2100,
        "y": 3080,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "5a4d50",
        "type": "logic",
        "z": "ab3fc9e",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3510,
        "y": 700,
        "wires": [
            [
                {
                    "id": "ee5bc7c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "555e182",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8868521",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f1aa752",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3170,
        "y": 880,
        "wires": [
            [
                {
                    "id": "2060942",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8868521",
        "type": "quote",
        "z": "ab3fc9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6b32971:0] [AV-54][MS#7]TX_ALM",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3430,
        "y": 820,
        "wires": []
    },
    {
        "id": "a66c94d",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e932b00:0] SF_F",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 870,
        "y": 200,
        "wires": []
    },
    {
        "id": "f76cc22",
        "type": "compare",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "le",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": true,
        "tripPoint": "90",
        "x": 3660,
        "y": 320,
        "wires": [
            [
                {
                    "id": "f207cab",
                    "port": 0
                }
            ],
            [
                {
                    "id": "312cd2c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "148ee39",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[da53fa:0] FAD_CST",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3300,
        "y": 360,
        "wires": []
    },
    {
        "id": "312cd2c",
        "type": "subtract",
        "z": "6d209af",
        "inputs": 1,
        "outputs": 1,
        "name": "减",
        "outOfService": 0,
        "outOfServiceValue": -10,
        "fixedValue": "10",
        "x": 3450,
        "y": 360,
        "wires": [
            [
                {
                    "id": "148ee39",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a2f6cc2",
        "type": "pid",
        "z": "6d209af",
        "inputs": 8,
        "outputs": 1,
        "name": "PID",
        "pidMode": "direct",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": "50",
        "lowPidOutLimit": "35",
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
            "proportional",
            "integral",
            "derivative",
            "interval",
            "deadBand"
        ],
        "x": 2320,
        "y": 1160,
        "wires": [
            [
                {
                    "id": "1933181",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9fa09f5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fc2ec3b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "afb4c74",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c655ab0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f9a45be",
                    "port": 0
                }
            ],
            [
                {
                    "id": "83eb4ac",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4f8cc18",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f9a45be",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "0",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "62",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_PID3",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1900,
        "y": 1480,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "83eb4ac",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "63",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_PID4",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1900,
        "y": 1540,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4f8cc18",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "3",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "64",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_PID5",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 3,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1900,
        "y": 1600,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "7609548",
        "type": "enthalpy",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 1,
        "name": "焓值",
        "outOfService": 0,
        "outOfServiceValue": -40.472,
        "x": 3490,
        "y": 1480,
        "wires": [
            [
                {
                    "id": "8949fe7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7a9e8c2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8949fe7",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a267e2e:0] [AV-65][MS#130]FA_T",
        "labelNameOld": "[a267e2e:0] [AV-65]FA_T",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3310,
        "y": 1460,
        "wires": []
    },
    {
        "id": "7a9e8c2",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e1198b1:0] [AV-66][MS#132]FA_RH",
        "labelNameOld": "[e1198b1:0] [AV-66]FA_RH",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3310,
        "y": 1520,
        "wires": []
    },
    {
        "id": "528b6c5",
        "type": "enthalpy",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 1,
        "name": "焓值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3530,
        "y": 1620,
        "wires": [
            [
                {
                    "id": "5cbe760",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8b9d622",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5cbe760",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[18cece:0] [AV-9][MS#56]ZP_T0",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3340,
        "y": 1600,
        "wires": []
    },
    {
        "id": "8b9d622",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[974806e:0] [AV-10][MS#58]ZP_RH0",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3350,
        "y": 1660,
        "wires": []
    },
    {
        "id": "aec3c00",
        "type": "compare",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "l",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 3780,
        "y": 1520,
        "wires": [
            [
                {
                    "id": "7609548",
                    "port": 0
                }
            ],
            [
                {
                    "id": "528b6c5",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "58a4641",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5ac7623:0] [AV-6][MS#3]SYS_MOD",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3760,
        "y": 1380,
        "wires": []
    },
    {
        "id": "4463ce7",
        "type": "compare",
        "z": "6d209af",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": "2",
        "x": 3980,
        "y": 1380,
        "wires": [
            [
                {
                    "id": "58a4641",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1dd65d2",
        "type": "logic",
        "z": "6d209af",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4230,
        "y": 1500,
        "wires": [
            [
                {
                    "id": "4463ce7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "853a4dd",
                    "port": 0
                }
            ],
            [
                {
                    "id": "736cc48",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "87334ed",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "CO2浓度PID运算间隔",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 180,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 760,
        "wires": [
            [
                {
                    "id": "296c13c",
                    "port": 10
                }
            ],
            []
        ]
    },
    {
        "id": "2a49ca7",
        "type": "quote",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d63d869:0] 新风阀开度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1980,
        "y": 620,
        "wires": []
    },
    {
        "id": "5e05590",
        "type": "limit",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "x": 2170,
        "y": 800,
        "wires": [
            [
                {
                    "id": "628de4a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "cbc0aad",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "bf5ebea",
        "type": "quote",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[317e3a5:0] 新风阀开度手/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1690,
        "y": 420,
        "wires": []
    },
    {
        "id": "2fa42cb",
        "type": "constInput",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 100,
        "fixedValue": "100",
        "x": 1320,
        "y": 780,
        "wires": []
    },
    {
        "id": "bbd0e76",
        "type": "subtract",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 1,
        "name": "减",
        "outOfService": 0,
        "outOfServiceValue": 100,
        "fixedValue": 0,
        "x": 1470,
        "y": 800,
        "wires": [
            [
                {
                    "id": "2fa42cb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "43c5a41",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7f1ce8e",
        "type": "switch",
        "z": "296c13c",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "x": 1880,
        "y": 800,
        "wires": [
            [
                {
                    "id": "68507fa",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2287741",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5a34605",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5a34605",
        "type": "quote",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[cf32ced:0] 回风阀开度手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1650,
        "y": 860,
        "wires": []
    },
    {
        "id": "9bbfaa9",
        "type": "quote",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[12e1137:0] 新风阀开度自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1130,
        "y": 820,
        "wires": []
    },
    {
        "id": "7016b87",
        "type": "quote",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[11507da:0] 回风阀开度修正系数设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1130,
        "y": 860,
        "wires": []
    },
    {
        "id": "e883a91",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "新风阀开度手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 670,
        "y": 280,
        "wires": [
            [
                {
                    "id": "296c13c",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "c60f03d",
        "type": "quote",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e883a91:0] 新风阀开度手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1670,
        "y": 540,
        "wires": []
    },
    {
        "id": "68507fa",
        "type": "quote",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9699c39:0] 回风阀开度手/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1670,
        "y": 740,
        "wires": []
    },
    {
        "id": "317e3a5",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "新风阀开度手/自动",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 650,
        "y": 220,
        "wires": [
            [
                {
                    "id": "296c13c",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "11507da",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度修正系数设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 680,
        "y": 880,
        "wires": [
            [
                {
                    "id": "296c13c",
                    "port": 12
                }
            ],
            []
        ]
    },
    {
        "id": "2ec93f3",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机运行状态",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 640,
        "y": 160,
        "wires": [
            [
                {
                    "id": "296c13c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "12e1137",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "新风阀开度自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1670,
        "y": 480,
        "wires": [
            [
                {
                    "id": "c0f7345",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b9c4302",
        "type": "switch",
        "z": "296c13c",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1880,
        "y": 480,
        "wires": [
            [
                {
                    "id": "bf5ebea",
                    "port": 0
                }
            ],
            [
                {
                    "id": "12e1137",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c60f03d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9699c39",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度手/自动",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 650,
        "y": 340,
        "wires": [
            [
                {
                    "id": "296c13c",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "cf32ced",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 670,
        "y": 400,
        "wires": [
            [
                {
                    "id": "296c13c",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "2287741",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1650,
        "y": 800,
        "wires": [
            [
                {
                    "id": "bbd0e76",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c0cebf6",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "新风阀开度最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2370,
        "y": 480,
        "wires": [
            [
                {
                    "id": "92f3ecf",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f96b654",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2370,
        "y": 800,
        "wires": [
            [
                {
                    "id": "5e05590",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "43c5a41",
        "type": "multiply",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1330,
        "y": 840,
        "wires": [
            [
                {
                    "id": "9bbfaa9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7016b87",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2d623a4",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "回风CO2浓度设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 700,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 460,
        "wires": [
            [
                {
                    "id": "296c13c",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "48a8cf6",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "回风CO2浓度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": -500,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 640,
        "y": 520,
        "wires": [
            [
                {
                    "id": "296c13c",
                    "port": 6
                }
            ],
            []
        ]
    },
    {
        "id": "c0f7345",
        "type": "pid",
        "z": "296c13c",
        "inputs": 10,
        "outputs": 1,
        "name": "PID控制器",
        "pidMode": "reverse",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": 0,
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
            "proportional",
            "integral",
            "derivative",
            "highPidOutLimit",
            "lowPidOutLimit",
            "interval",
            "deadBand"
        ],
        "x": 1450,
        "y": 480,
        "wires": [
            [
                {
                    "id": "1718c81",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8b7203d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "22923a9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c0ee33e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e07e391",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4867ede",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6f45bea",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d8df931",
                    "port": 0
                }
            ],
            [
                {
                    "id": "92322e8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f2d6059",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2809905",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "CO2浓度PID比例增益",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 580,
        "wires": [
            [
                {
                    "id": "296c13c",
                    "port": 7
                }
            ],
            []
        ]
    },
    {
        "id": "b6d92dd",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "CO2浓度PID积分增益",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 640,
        "wires": [
            [
                {
                    "id": "296c13c",
                    "port": 8
                }
            ],
            []
        ]
    },
    {
        "id": "d8b85",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "CO2浓度PID微分增益",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 700,
        "wires": [
            [
                {
                    "id": "296c13c",
                    "port": 9
                }
            ],
            []
        ]
    },
    {
        "id": "1780906",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "新风阀开度上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 940,
        "wires": [
            [
                {
                    "id": "296c13c",
                    "port": 13
                }
            ],
            []
        ]
    },
    {
        "id": "d63d869",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "新风阀开度下限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 1000,
        "wires": [
            [
                {
                    "id": "296c13c",
                    "port": 14
                }
            ],
            []
        ]
    },
    {
        "id": "790d708",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 1060,
        "wires": [
            [
                {
                    "id": "296c13c",
                    "port": 15
                }
            ],
            []
        ]
    },
    {
        "id": "f3b4bdc",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "回风阀开度下限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 660,
        "y": 1120,
        "wires": [
            [
                {
                    "id": "296c13c",
                    "port": 16
                }
            ],
            []
        ]
    },
    {
        "id": "3716f29",
        "type": "swInput",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 2,
        "name": "CO2浓度PID死区设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 670,
        "y": 820,
        "wires": [
            [
                {
                    "id": "296c13c",
                    "port": 11
                }
            ],
            []
        ]
    },
    {
        "id": "1718c81",
        "type": "quote",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[2ec93f3:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1200,
        "y": 300,
        "wires": []
    },
    {
        "id": "8b7203d",
        "type": "quote",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[2d623a4:0] 回风CO2浓度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1190,
        "y": 340,
        "wires": []
    },
    {
        "id": "22923a9",
        "type": "quote",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[48a8cf6:0] 回风CO2浓度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1210,
        "y": 380,
        "wires": []
    },
    {
        "id": "c0ee33e",
        "type": "quote",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[2809905:0] CO2浓度PID比例增益",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 420,
        "wires": []
    },
    {
        "id": "e07e391",
        "type": "quote",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b6d92dd:0] CO2浓度PID积分增益",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 460,
        "wires": []
    },
    {
        "id": "4867ede",
        "type": "quote",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d8b85:0] CO2浓度PID微分增益",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 500,
        "wires": []
    },
    {
        "id": "6f45bea",
        "type": "quote",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1780906:0] 新风阀开度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 540,
        "wires": []
    },
    {
        "id": "d8df931",
        "type": "quote",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d63d869:0] 新风阀开度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 580,
        "wires": []
    },
    {
        "id": "f2d6059",
        "type": "quote",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3716f29:0] CO2浓度PID死区设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 660,
        "wires": []
    },
    {
        "id": "92322e8",
        "type": "quote",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[87334ed:0] CO2浓度PID运算间隔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1180,
        "y": 620,
        "wires": []
    },
    {
        "id": "92f3ecf",
        "type": "limit",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2170,
        "y": 480,
        "wires": [
            [
                {
                    "id": "4cb5cbb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2a49ca7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4cb5cbb",
        "type": "limit",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2030,
        "y": 480,
        "wires": [
            [
                {
                    "id": "b9c4302",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e84ca17",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e84ca17",
        "type": "quote",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1780906:0] 新风阀开度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1840,
        "y": 580,
        "wires": []
    },
    {
        "id": "628de4a",
        "type": "limit",
        "z": "296c13c",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "x": 2030,
        "y": 800,
        "wires": [
            [
                {
                    "id": "7f1ce8e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "490bd8a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "490bd8a",
        "type": "quote",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[790d708:0] 回风阀开度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1840,
        "y": 900,
        "wires": []
    },
    {
        "id": "cbc0aad",
        "type": "quote",
        "z": "296c13c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f3b4bdc:0] 回风阀开度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1980,
        "y": 940,
        "wires": []
    },
    {
        "id": "fa2f4e0",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "68",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "CO2",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1570,
        "y": 300,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "99fe606",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4993473:0] [AV-90]CW_T1",
        "labelNameOld": "[4993473:0] [AV-90]CW_T1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3020,
        "y": 1980,
        "wires": []
    },
    {
        "id": "c567ea6",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "1.1",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "69",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "WV_PID1",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1.1,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3030,
        "y": 2040,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c6bc1c4",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "0.5",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "70",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "WV_PID2",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0.5,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3030,
        "y": 2100,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "d7939cb",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "71",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "WV_PID3",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3030,
        "y": 2160,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e706a2f",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "72",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "WV_PID4",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3030,
        "y": 2220,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "cbba350",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "73",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "WV_PID5",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3030,
        "y": 2280,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "d6e35f0",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "74",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "RAD_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3500,
        "y": 3300,
        "wires": [
            [
                {
                    "id": "6a44e53",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b36ee87",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b36ee87",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[41abd4e:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3260,
        "y": 3340,
        "wires": []
    },
    {
        "id": "6a44e53",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "M_RAD_AM",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "25",
        "modbusSlaveRegType": "0",
        "x": 3240,
        "y": 3280,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "58b22e1",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "100",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "75",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "RAD_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3490,
        "y": 3540,
        "wires": [
            [
                {
                    "id": "870aa93",
                    "port": 0
                }
            ],
            [
                {
                    "id": "cff06b0",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "cff06b0",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[41abd4e:0] [AV-1]SYS_LR",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3260,
        "y": 3600,
        "wires": []
    },
    {
        "id": "870aa93",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "M_RAD_MC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "26",
        "modbusSlaveRegType": "0",
        "x": 3200,
        "y": 3540,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4c31492",
        "type": "switch",
        "z": "6d209af",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3810,
        "y": 3380,
        "wires": [
            [
                {
                    "id": "d6e35f0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ff23020",
                    "port": 0
                }
            ],
            [
                {
                    "id": "58b22e1",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e322496",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "RAD_CST",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4690,
        "y": 3360,
        "wires": [
            [
                {
                    "id": "bc31a1",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1aa7088",
        "type": "runtime",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "运行时间",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2340,
        "y": 500,
        "wires": [
            [
                {
                    "id": "80186db",
                    "port": 0
                }
            ],
            [
                {
                    "id": "70cb51",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "70cb51",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "76",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "TIME_CLEAR",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2370,
        "y": 600,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2f16638",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "77",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_RT",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2550,
        "y": 500,
        "wires": [
            [
                {
                    "id": "1aa7088",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "2a657d2",
        "type": "limit",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": "50",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4030,
        "y": 2620,
        "wires": [
            [
                {
                    "id": "c93acdb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1f42678",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "40dce9a",
        "type": "limit",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": "50",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4210,
        "y": 2620,
        "wires": [
            [
                {
                    "id": "2a657d2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6a39c71",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6a39c71",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "0",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "79",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "FAD_MIN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4150,
        "y": 2700,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1f42678",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "100",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "78",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "FAD_MAX",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3890,
        "y": 2700,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "7434df1",
        "type": "limit",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": "50",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4030,
        "y": 3380,
        "wires": [
            [
                {
                    "id": "4c31492",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2322335",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1209741",
        "type": "limit",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": "50",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4210,
        "y": 3380,
        "wires": [
            [
                {
                    "id": "7434df1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2e4b73a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2e4b73a",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "0",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "81",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "RAD_MIN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4150,
        "y": 3460,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2322335",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "100",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "80",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "RAD_MAX",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3890,
        "y": 3460,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c921c89",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "FAD_AC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3800,
        "y": 2800,
        "wires": [
            [
                {
                    "id": "38b67d7",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "bd0777c",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "RAD_AC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3720,
        "y": 3580,
        "wires": [
            [
                {
                    "id": "58b22e1",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "389c57b",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d6900d2:0] AD_AC",
        "labelNameOld": "[c921c89:0] FAD_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3590,
        "y": 2660,
        "wires": []
    },
    {
        "id": "ff23020",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd0777c:0] RAD_AC",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3520,
        "y": 3420,
        "wires": []
    },
    {
        "id": "badb7a0",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "制冷焓值定值控制",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4430,
        "y": 1500,
        "wires": [
            [
                {
                    "id": "1dd65d2",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "443a131",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "82",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_DT0",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2360,
        "y": 180,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ff68bb1",
        "type": "delayOff",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 1,
        "name": "延时关",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 2580,
        "y": 120,
        "wires": [
            [
                {
                    "id": "86c7db4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "94231f7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "94231f7",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "60",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "83",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SF_DT1",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 60,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2580,
        "y": 180,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "cfafd05",
        "type": "pid",
        "z": "6d209af",
        "inputs": 8,
        "outputs": 1,
        "name": "PID",
        "pidMode": "direct",
        "proportional": "0.6",
        "integral": "0.2",
        "derivative": 0,
        "highPidOutLimit": "100",
        "lowPidOutLimit": 0,
        "interval": "30",
        "deadBand": "1",
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
            "proportional",
            "integral",
            "derivative",
            "interval",
            "deadBand"
        ],
        "x": 980,
        "y": 1880,
        "wires": [
            [
                {
                    "id": "481bfd",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a6f5d6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8efd1fe",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c4aecaf",
                    "port": 0
                }
            ],
            [
                {
                    "id": "aa13cb9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "be6210b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e07030f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "824ac6d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "736cc48",
        "type": "delayOut",
        "z": "6d209af",
        "inputs": 1,
        "outputs": 1,
        "name": "定时更新",
        "timeout": "120",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 4030,
        "y": 1520,
        "wires": [
            [
                {
                    "id": "aec3c00",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "bc31a1",
        "type": "switch",
        "z": "6d209af",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4520,
        "y": 3320,
        "wires": [
            [
                {
                    "id": "d6e35f0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "48ff852",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1209741",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a7a73ed",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d3aecfa:0] [AV-5][MS#2]SYS_RUN",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3980,
        "y": 3000,
        "wires": []
    },
    {
        "id": "470a2a8",
        "type": "srFlipflop",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 1,
        "name": "SR触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4440,
        "y": 3040,
        "wires": [
            [
                {
                    "id": "a7a73ed",
                    "port": 0
                }
            ],
            [
                {
                    "id": "46957ad",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8509764",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8f3fcd1:0] [AV-18][MS#37]SF_RUN",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3830,
        "y": 3120,
        "wires": []
    },
    {
        "id": "937dbdb",
        "type": "edgeTrigger",
        "z": "6d209af",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "falling",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4070,
        "y": 3120,
        "wires": [
            [
                {
                    "id": "8509764",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "fd5ff5",
        "type": "compare",
        "z": "6d209af",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 4070,
        "y": 3180,
        "wires": [
            [
                {
                    "id": "8509764",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "46957ad",
        "type": "logic",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4410,
        "y": 3160,
        "wires": [
            [
                {
                    "id": "996d90b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fd5ff5",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "996d90b",
        "type": "delayOff",
        "z": "6d209af",
        "inputs": 1,
        "outputs": 1,
        "name": "延时关",
        "timeout": "2",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 4250,
        "y": 3120,
        "wires": [
            [
                {
                    "id": "937dbdb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d6900d2",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "AD_AC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4630,
        "y": 3040,
        "wires": [
            [
                {
                    "id": "470a2a8",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "48ff852",
        "type": "multiply",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 4350,
        "y": 3340,
        "wires": [
            [
                {
                    "id": "dcb1a81",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1209741",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "dcb1a81",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d6900d2:0] AD_AC",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4210,
        "y": 3320,
        "wires": []
    },
    {
        "id": "4e181d7",
        "type": "switch",
        "z": "6d209af",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4540,
        "y": 2600,
        "wires": [
            [
                {
                    "id": "f9f9de8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8863214",
                    "port": 0
                }
            ],
            [
                {
                    "id": "40dce9a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8863214",
        "type": "multiply",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 4370,
        "y": 2580,
        "wires": [
            [
                {
                    "id": "1b77fed",
                    "port": 0
                }
            ],
            [
                {
                    "id": "40dce9a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1b77fed",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d6900d2:0] AD_AC",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4230,
        "y": 2560,
        "wires": []
    },
    {
        "id": "3a116a6",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "84",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SA_T",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": -40,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "90",
        "modbusSlaveRegType": "7",
        "x": 480,
        "y": 240,
        "wires": [
            [
                {
                    "id": "9119faf",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f93e57",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "85",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "SA_RH",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": -25,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "92",
        "modbusSlaveRegType": "7",
        "x": 490,
        "y": 300,
        "wires": [
            [
                {
                    "id": "a5cdce2",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f328f89",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "86",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "RA_T",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "94",
        "modbusSlaveRegType": "7",
        "x": 480,
        "y": 360,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "6081a25",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "87",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "RA_RH",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "96",
        "modbusSlaveRegType": "7",
        "x": 490,
        "y": 420,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8a2f954",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "88",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_T1",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 460,
        "y": 620,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ce87d55",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "89",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "ZP_RH1",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 460,
        "y": 680,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4993473",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "90",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "CW_T1",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 460,
        "y": 760,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "7ed1c70",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "91",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "CW_RH1",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 470,
        "y": 820,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ab3dc32",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "92",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "RAD_FB",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "60",
        "modbusSlaveRegType": "7",
        "x": 490,
        "y": 1280,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "444bcab",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "93",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "CWV_FB",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "62",
        "modbusSlaveRegType": "7",
        "x": 490,
        "y": 1020,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b0f7907",
        "type": "swInput",
        "z": "ab3fc9e",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "94",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HWV_FB",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": true,
        "modbusSlaveRegAddr": "64",
        "modbusSlaveRegType": "7",
        "x": 490,
        "y": 1100,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "62c8484",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "设备配置",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 140,
        "wires": [
            [
                {
                    "id": "23f9145",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1f12c6b",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "控制使能",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 220,
        "wires": [
            [
                {
                    "id": "23f9145",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "a7b4b8c",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "电加热故障",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 300,
        "wires": [
            [
                {
                    "id": "23f9145",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "db8d49d",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "温度设定",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 21,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 380,
        "wires": [
            [
                {
                    "id": "23f9145",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "1175d5f",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "目标监测温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 22.75,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 460,
        "wires": [
            [
                {
                    "id": "23f9145",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "405f643",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "PID1",
        "swInputType": "analog",
        "swInputDefault": "1.1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 560,
        "wires": [
            [
                {
                    "id": "23f9145",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "4d4d2d5",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "PID2",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0.35,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 620,
        "wires": [
            [
                {
                    "id": "23f9145",
                    "port": 6
                }
            ],
            []
        ]
    },
    {
        "id": "a2d272",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "PID3",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 680,
        "wires": [
            [
                {
                    "id": "23f9145",
                    "port": 7
                }
            ],
            []
        ]
    },
    {
        "id": "25f233e",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "PID4",
        "swInputType": "analog",
        "swInputDefault": "10",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 12,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 740,
        "wires": [
            [
                {
                    "id": "23f9145",
                    "port": 8
                }
            ],
            []
        ]
    },
    {
        "id": "7de17db",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "PID5",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 800,
        "wires": [
            [
                {
                    "id": "23f9145",
                    "port": 9
                }
            ],
            []
        ]
    },
    {
        "id": "5f81732",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "手自动切换",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 860,
        "wires": [
            [
                {
                    "id": "23f9145",
                    "port": 10
                }
            ],
            []
        ]
    },
    {
        "id": "8ad63c6",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "手动控制",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 920,
        "wires": [
            [
                {
                    "id": "23f9145",
                    "port": 11
                }
            ],
            []
        ]
    },
    {
        "id": "14c128a",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "电加热预热1",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "64",
        "modbusSlaveRegType": "0",
        "x": 2890,
        "y": 320,
        "wires": [
            [
                {
                    "id": "d2b5eb7",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f7b827e",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "电加热预热2",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "65",
        "modbusSlaveRegType": "0",
        "x": 2890,
        "y": 380,
        "wires": [
            [
                {
                    "id": "cf0bb50",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4fad347",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "电加热预热3",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "66",
        "modbusSlaveRegType": "0",
        "x": 2890,
        "y": 440,
        "wires": [
            [
                {
                    "id": "a032923",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "50ebc0e",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "PreEH_C",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2380,
        "y": 380,
        "wires": [
            [
                {
                    "id": "6193544",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5d69119",
        "type": "switch",
        "z": "23f9145",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1440,
        "y": 380,
        "wires": [
            [
                {
                    "id": "a13c3b5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "12811d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5654b1a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "acc2d05",
        "type": "pid",
        "z": "23f9145",
        "inputs": 8,
        "outputs": 1,
        "name": "PID",
        "pidMode": "direct",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": "100",
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
            "proportional",
            "integral",
            "derivative",
            "interval",
            "deadBand"
        ],
        "x": 890,
        "y": 380,
        "wires": [
            [
                {
                    "id": "1f12c6b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "db8d49d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1175d5f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "405f643",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4d4d2d5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a2d272",
                    "port": 0
                }
            ],
            [
                {
                    "id": "25f233e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7de17db",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2eb9d0",
        "type": "linear",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "线性变换",
        "inputD": false,
        "inputA": 0,
        "inputB": 100,
        "outputD": false,
        "outputX": 0,
        "outputY": "7.9",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [],
        "x": 1600,
        "y": 380,
        "wires": [
            [
                {
                    "id": "5d69119",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e0e589a",
        "type": "round",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "取整",
        "mode": "roundDown",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1780,
        "y": 380,
        "wires": [
            [
                {
                    "id": "2eb9d0",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d2b5eb7",
        "type": "bitFetch",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 320,
        "wires": [
            [
                {
                    "id": "50ebc0e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "cf0bb50",
        "type": "bitFetch",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 380,
        "wires": [
            [
                {
                    "id": "50ebc0e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "436cbfd",
        "type": "bitFetch",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "2",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 440,
        "wires": [
            [
                {
                    "id": "50ebc0e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "90322b4",
        "type": "delayOut",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "定时更新",
        "timeout": "3",
        "timeoutFromInput": false,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 1330,
        "y": 320,
        "wires": [
            [
                {
                    "id": "acc2d05",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "536c761",
        "type": "quote",
        "z": "23f9145",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d4c5b6:0] 系统故障停止",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1590,
        "y": 220,
        "wires": []
    },
    {
        "id": "7a837c8",
        "type": "multiply",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2030,
        "y": 380,
        "wires": [
            [
                {
                    "id": "52f81e1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e0e589a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "52f81e1",
        "type": "logic",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1870,
        "y": 180,
        "wires": [
            [
                {
                    "id": "b419e27",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d4c5b6",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "系统故障停止",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 980,
        "wires": [
            [
                {
                    "id": "23f9145",
                    "port": 12
                }
            ],
            []
        ]
    },
    {
        "id": "82e97c",
        "type": "quote",
        "z": "23f9145",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a7b4b8c:0] 电加热故障",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1580,
        "y": 160,
        "wires": []
    },
    {
        "id": "b419e27",
        "type": "logic",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1730,
        "y": 180,
        "wires": [
            [
                {
                    "id": "82e97c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "536c761",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a13c3b5",
        "type": "quote",
        "z": "23f9145",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5f81732:0] 手自动切换",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 280,
        "wires": []
    },
    {
        "id": "5654b1a",
        "type": "quote",
        "z": "23f9145",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8ad63c6:0] 手动控制",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 440,
        "wires": []
    },
    {
        "id": "6193544",
        "type": "multiply",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2190,
        "y": 380,
        "wires": [
            [
                {
                    "id": "7a837c8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2abb79a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b714e81",
        "type": "quote",
        "z": "23f9145",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1f12c6b:0] 控制使能",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1840,
        "y": 680,
        "wires": []
    },
    {
        "id": "d83eb12",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "电加热预热控制字",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "1",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": "66",
        "modbusSlaveRegType": "0",
        "x": 2890,
        "y": 520,
        "wires": [
            [
                {
                    "id": "50ebc0e",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2abb79a",
        "type": "logic",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1990,
        "y": 640,
        "wires": [
            [
                {
                    "id": "51f470",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b714e81",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "51f470",
        "type": "quote",
        "z": "23f9145",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[62c8484:0] 设备配置",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1840,
        "y": 600,
        "wires": []
    },
    {
        "id": "a032923",
        "type": "delayOn",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "1",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 2730,
        "y": 440,
        "wires": [
            [
                {
                    "id": "436cbfd",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "646a169",
        "type": "delayOff",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "延时关",
        "timeout": "4",
        "timeoutFromInput": false,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 730,
        "y": 200,
        "wires": [
            [
                {
                    "id": "82fdf9a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "82fdf9a",
        "type": "edgeTrigger",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 550,
        "y": 200,
        "wires": [
            [
                {
                    "id": "1f12c6b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "dedff78",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "开启",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 910,
        "y": 200,
        "wires": [
            [
                {
                    "id": "646a169",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "12811d",
        "type": "switch",
        "z": "23f9145",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1680,
        "y": 320,
        "wires": [
            [
                {
                    "id": "dedff78",
                    "port": 0
                }
            ],
            [
                {
                    "id": "90322b4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "94e9397",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b6f0dbe",
        "type": "delayOn",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "3",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 1070,
        "y": 600,
        "wires": [
            [
                {
                    "id": "dedff78",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "94e9397",
        "type": "swInput",
        "z": "23f9145",
        "inputs": 2,
        "outputs": 2,
        "name": "速调",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1730,
        "y": 500,
        "wires": [
            [
                {
                    "id": "ff0ccc0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "86e063d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ff0ccc0",
        "type": "switch",
        "z": "23f9145",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1580,
        "y": 480,
        "wires": [
            [
                {
                    "id": "834d7a9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1107716",
                    "port": 0
                }
            ],
            [
                {
                    "id": "acc2d05",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1107716",
        "type": "constInput",
        "z": "23f9145",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1330,
        "y": 480,
        "wires": []
    },
    {
        "id": "86e063d",
        "type": "logic",
        "z": "23f9145",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1550,
        "y": 600,
        "wires": [
            [
                {
                    "id": "6c7818c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c819c88",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e84d67d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e4cf05f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f7b65bd",
        "type": "edgeTrigger",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "falling",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1210,
        "y": 680,
        "wires": [
            [
                {
                    "id": "dedff78",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c819c88",
        "type": "delayOff",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "延时关",
        "timeout": "2",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 1370,
        "y": 680,
        "wires": [
            [
                {
                    "id": "f7b65bd",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "834d7a9",
        "type": "delayOff",
        "z": "23f9145",
        "inputs": 1,
        "outputs": 1,
        "name": "延时关",
        "timeout": "1",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 1250,
        "y": 220,
        "wires": [
            [
                {
                    "id": "dedff78",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c365361",
        "type": "constInput",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "fixedValue": "1",
        "x": 2010,
        "y": 2480,
        "wires": []
    },
    {
        "id": "7e2b3fd",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "1.0",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "95",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_PID1",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1700,
        "y": 2960,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "225569",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "0.35",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "96",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_PID2",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0.35,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1700,
        "y": 3020,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "37107db",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "0",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "97",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_PID3",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1700,
        "y": 3080,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "40a90e0",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "98",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_PID4",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1700,
        "y": 3140,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "5310576",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "99",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "EH_PID5",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1700,
        "y": 3200,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "94b8242",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[788c7af:0] [AV-25]SYS_T_SP",
        "labelNameOld": "[5f2dbc9:0] [AV-27][MS#4]SYS_T",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3010,
        "y": 1920,
        "wires": []
    },
    {
        "id": "8cad99a",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8f3fcd1:0] [AV-18][MS#37]SF_RUN",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3050,
        "y": 1740,
        "wires": []
    },
    {
        "id": "b45c566",
        "type": "quote",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5ac7623:0] [AV-6][MS#3]SYS_MOD",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3040,
        "y": 1800,
        "wires": []
    },
    {
        "id": "c82160f",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c2ca126:0] 送风温度PID积分增益[I值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1030,
        "y": 860,
        "wires": []
    },
    {
        "id": "53b9e1",
        "type": "swInput",
        "z": "65810bf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 520,
        "wires": [
            [
                {
                    "id": "65810bf",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "55131e4",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a02916b:0] 冷水阀开度手/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1890,
        "y": 540,
        "wires": []
    },
    {
        "id": "7292dc",
        "type": "swInput",
        "z": "65810bf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度PID死区设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 50,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 530,
        "y": 820,
        "wires": [
            [
                {
                    "id": "65810bf",
                    "port": 9
                }
            ],
            []
        ]
    },
    {
        "id": "22827c",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[23fe991:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2240,
        "y": 580,
        "wires": []
    },
    {
        "id": "6acf57f",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[633d8d2:0] 送风温度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1080,
        "y": 340,
        "wires": []
    },
    {
        "id": "c2ca126",
        "type": "swInput",
        "z": "65810bf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度PID积分增益[I值]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0.05,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 530,
        "y": 700,
        "wires": [
            [
                {
                    "id": "65810bf",
                    "port": 7
                }
            ],
            []
        ]
    },
    {
        "id": "3674365",
        "type": "swInput",
        "z": "65810bf",
        "inputs": 2,
        "outputs": 2,
        "name": "工作模式",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 340,
        "wires": [
            [
                {
                    "id": "65810bf",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "795dbc3",
        "type": "swInput",
        "z": "65810bf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度PID比例增益[P值]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0.1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 540,
        "y": 640,
        "wires": [
            [
                {
                    "id": "65810bf",
                    "port": 6
                }
            ],
            []
        ]
    },
    {
        "id": "6ea8355",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[795dbc3:0] 送风温度PID比例增益[P值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1030,
        "y": 380,
        "wires": []
    },
    {
        "id": "3d73cb7",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c2ca126:0] 送风温度PID积分增益[I值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1030,
        "y": 420,
        "wires": []
    },
    {
        "id": "3a8003e",
        "type": "switch",
        "z": "65810bf",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2120,
        "y": 640,
        "wires": [
            [
                {
                    "id": "55131e4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "48218fb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fb640a0",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "48218fb",
        "type": "switch",
        "z": "65810bf",
        "inputs": 7,
        "outputs": 1,
        "name": "通道选择",
        "channels": "6",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1760,
        "y": 640,
        "wires": [
            [
                {
                    "id": "ca56e5e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6e2da66",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6e2da66",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8d0948f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bddbd6b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6e2da66",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3459fd7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a02916b",
        "type": "swInput",
        "z": "65810bf",
        "inputs": 2,
        "outputs": 2,
        "name": "冷水阀开度手/自动",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 400,
        "wires": [
            [
                {
                    "id": "65810bf",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "22b830b",
        "type": "swInput",
        "z": "65810bf",
        "inputs": 2,
        "outputs": 2,
        "name": "冷水阀开度手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 530,
        "y": 460,
        "wires": [
            [
                {
                    "id": "65810bf",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "fb640a0",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[22b830b:0] 冷水阀开度手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1890,
        "y": 740,
        "wires": []
    },
    {
        "id": "23fe991",
        "type": "swInput",
        "z": "65810bf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风机运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 280,
        "wires": [
            [
                {
                    "id": "65810bf",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "83fc99c",
        "type": "swInput",
        "z": "65810bf",
        "inputs": 2,
        "outputs": 2,
        "name": "冷水阀开度最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3170,
        "y": 640,
        "wires": [
            [
                {
                    "id": "ed3d36",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ca56e5e",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3674365:0] 工作模式",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1560,
        "y": 540,
        "wires": []
    },
    {
        "id": "bc8f38f",
        "type": "swInput",
        "z": "65810bf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度PID微分增益[D值]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 540,
        "y": 760,
        "wires": [
            [
                {
                    "id": "65810bf",
                    "port": 8
                }
            ],
            []
        ]
    },
    {
        "id": "dc1f046",
        "type": "swInput",
        "z": "65810bf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度PID计算间隔",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 520,
        "y": 880,
        "wires": [
            [
                {
                    "id": "65810bf",
                    "port": 10
                }
            ],
            []
        ]
    },
    {
        "id": "2e6b1fb",
        "type": "pid",
        "z": "65810bf",
        "inputs": 10,
        "outputs": 1,
        "name": "PID控制器",
        "pidMode": "reverse",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": 0,
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
            "proportional",
            "integral",
            "derivative",
            "highPidOutLimit",
            "lowPidOutLimit",
            "interval",
            "deadBand"
        ],
        "x": 1280,
        "y": 440,
        "wires": [
            [
                {
                    "id": "aa8cca0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b11791b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6acf57f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6ea8355",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3d73cb7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "aad07a2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fa39f67",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9de29ad",
                    "port": 0
                }
            ],
            [
                {
                    "id": "851eb8d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "cd1bdc2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c7ef0f7",
        "type": "swInput",
        "z": "65810bf",
        "inputs": 2,
        "outputs": 2,
        "name": "冷水阀开度上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 520,
        "y": 940,
        "wires": [
            [
                {
                    "id": "65810bf",
                    "port": 11
                }
            ],
            []
        ]
    },
    {
        "id": "eb7f371",
        "type": "swInput",
        "z": "65810bf",
        "inputs": 2,
        "outputs": 2,
        "name": "冷水阀开度下限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 520,
        "y": 1000,
        "wires": [
            [
                {
                    "id": "65810bf",
                    "port": 12
                }
            ],
            []
        ]
    },
    {
        "id": "aad07a2",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bc8f38f:0] 送风温度PID微分增益[D值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1030,
        "y": 460,
        "wires": []
    },
    {
        "id": "cd1bdc2",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7292dc:0] 送风温度PID死区设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 620,
        "wires": []
    },
    {
        "id": "851eb8d",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[dc1f046:0] 送风温度PID计算间隔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 580,
        "wires": []
    },
    {
        "id": "fa39f67",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c7ef0f7:0] 冷水阀开度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 500,
        "wires": []
    },
    {
        "id": "9de29ad",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[eb7f371:0] 冷水阀开度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 540,
        "wires": []
    },
    {
        "id": "633d8d2",
        "type": "swInput",
        "z": "65810bf",
        "inputs": 2,
        "outputs": 2,
        "name": "送风温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 580,
        "wires": [
            [
                {
                    "id": "65810bf",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "b11791b",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[53b9e1:0] 送风温度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 300,
        "wires": []
    },
    {
        "id": "aa8cca0",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[23fe991:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 260,
        "wires": []
    },
    {
        "id": "36abbb7",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[633d8d2:0] 送风温度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1080,
        "y": 780,
        "wires": []
    },
    {
        "id": "a6227f8",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[795dbc3:0] 送风温度PID比例增益[P值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1030,
        "y": 820,
        "wires": []
    },
    {
        "id": "9bb4652",
        "type": "pid",
        "z": "65810bf",
        "inputs": 10,
        "outputs": 1,
        "name": "PID控制器",
        "pidMode": "direct",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": 0,
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "zero",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputsOption": [
            "proportional",
            "integral",
            "derivative",
            "highPidOutLimit",
            "lowPidOutLimit",
            "interval",
            "deadBand"
        ],
        "x": 1280,
        "y": 880,
        "wires": [
            [
                {
                    "id": "c2b837f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9a5b561",
                    "port": 0
                }
            ],
            [
                {
                    "id": "36abbb7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a6227f8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c82160f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e29990c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "29d4c59",
                    "port": 0
                }
            ],
            [
                {
                    "id": "373881c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "46b5490",
                    "port": 0
                }
            ],
            [
                {
                    "id": "56d3c37",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e29990c",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bc8f38f:0] 送风温度PID微分增益[D值]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1030,
        "y": 900,
        "wires": []
    },
    {
        "id": "56d3c37",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7292dc:0] 送风温度PID死区设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 1060,
        "wires": []
    },
    {
        "id": "46b5490",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[dc1f046:0] 送风温度PID计算间隔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 1020,
        "wires": []
    },
    {
        "id": "29d4c59",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c7ef0f7:0] 冷水阀开度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 940,
        "wires": []
    },
    {
        "id": "373881c",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[eb7f371:0] 冷水阀开度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 980,
        "wires": []
    },
    {
        "id": "9a5b561",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[53b9e1:0] 送风温度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 740,
        "wires": []
    },
    {
        "id": "c2b837f",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[23fe991:0] 送风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 700,
        "wires": []
    },
    {
        "id": "84950ad",
        "type": "swInput",
        "z": "65810bf",
        "inputs": 2,
        "outputs": 2,
        "name": "夏季送风温度PID计算结果",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1490,
        "y": 440,
        "wires": [
            [
                {
                    "id": "2e6b1fb",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e40a6a5",
        "type": "swInput",
        "z": "65810bf",
        "inputs": 2,
        "outputs": 2,
        "name": "冬季送风温度PID计算结果",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1490,
        "y": 880,
        "wires": [
            [
                {
                    "id": "9bb4652",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8d0948f",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[84950ad:0] 夏季送风温度PID计算结果",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1530,
        "y": 660,
        "wires": []
    },
    {
        "id": "bddbd6b",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e40a6a5:0] 冬季送风温度PID计算结果",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1530,
        "y": 720,
        "wires": []
    },
    {
        "id": "e7092cc",
        "type": "comment",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 0,
        "name": "单位s",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 670,
        "y": 880,
        "wires": []
    },
    {
        "id": "b91a08d",
        "type": "multiply",
        "z": "65810bf",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2410,
        "y": 640,
        "wires": [
            [
                {
                    "id": "22827c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3a8003e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ed97f89",
        "type": "limit",
        "z": "65810bf",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2810,
        "y": 640,
        "wires": [
            [
                {
                    "id": "b91a08d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c977a96",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ed3d36",
        "type": "limit",
        "z": "65810bf",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2950,
        "y": 640,
        "wires": [
            [
                {
                    "id": "ed97f89",
                    "port": 0
                }
            ],
            [
                {
                    "id": "236884e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c977a96",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c7ef0f7:0] 冷水阀开度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2680,
        "y": 720,
        "wires": []
    },
    {
        "id": "236884e",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[eb7f371:0] 冷水阀开度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2840,
        "y": 760,
        "wires": []
    },
    {
        "id": "e808851",
        "type": "comment",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 0,
        "name": "0关机1通风2制冷3制热5自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 720,
        "y": 340,
        "wires": []
    },
    {
        "id": "6e2da66",
        "type": "constInput",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1510,
        "y": 600,
        "wires": []
    },
    {
        "id": "a958d57",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[53b9e1:0] 送风温度设定值",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1980,
        "y": 840,
        "wires": []
    },
    {
        "id": "bd02600",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[633d8d2:0] 送风温度",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1960,
        "y": 920,
        "wires": []
    },
    {
        "id": "b96a1e6",
        "type": "compare",
        "z": "65810bf",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "le",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": "5",
        "x": 2220,
        "y": 880,
        "wires": [
            [
                {
                    "id": "a958d57",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bd02600",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3459fd7",
        "type": "switch",
        "z": "65810bf",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2440,
        "y": 920,
        "wires": [
            [
                {
                    "id": "b96a1e6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "37da169",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e9985ae",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "37da169",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[84950ad:0] 夏季送风温度PID计算结果",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2210,
        "y": 980,
        "wires": []
    },
    {
        "id": "e9985ae",
        "type": "quote",
        "z": "65810bf",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e40a6a5:0] 冬季送风温度PID计算结果",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2210,
        "y": 1040,
        "wires": []
    },
    {
        "id": "c7f9c74",
        "type": "subflow:65810bf",
        "z": "6d209af",
        "inputs": 13,
        "outputs": 2,
        "name": "",
        "env": [],
        "x": 3530,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "8cad99a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b45c566",
                    "port": 0
                }
            ],
            [
                {
                    "id": "93ce189",
                    "port": 0
                }
            ],
            [
                {
                    "id": "93ce189",
                    "port": 0
                }
            ],
            [
                {
                    "id": "94b8242",
                    "port": 0
                }
            ],
            [
                {
                    "id": "99fe606",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c567ea6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c6bc1c4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d7939cb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "cbba350",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e706a2f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "56a8dd1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ed51736",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "93ce189",
        "type": "constInput",
        "z": "6d209af",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 3110,
        "y": 1860,
        "wires": []
    },
    {
        "id": "56a8dd1",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "100",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "67",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "WV_MAX",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3370,
        "y": 2220,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ed51736",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": "0",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "100",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "WV_MIN",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3370,
        "y": 2280,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1304934",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "水阀开度控制",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3780,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "c7f9c74",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "6221124",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "CWV_AC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3980,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "1304934",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "13138b0",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "HWV_AC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4340,
        "y": 2000,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4bafeb9",
        "type": "swInput",
        "z": "6d209af",
        "inputs": 2,
        "outputs": 2,
        "name": "变量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": "101",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "CWV_AM",
