[
    {
        "id": "777c111",
        "type": "tab",
        "label": "流程 1",
        "disabled": false,
        "info": ""
    },
    {
        "id": "2080342",
        "type": "tab",
        "label": "硬接&通讯信号",
        "disabled": false,
        "info": ""
    },
    {
        "id": "a1ee9b0",
        "type": "tab",
        "label": "主机及其蝶阀标准控制",
        "disabled": false,
        "info": ""
    },
    {
        "id": "d18f95b",
        "type": "tab",
        "label": "冷却塔及其蝶阀标准控制",
        "disabled": false,
        "info": ""
    },
    {
        "id": "c5072c7",
        "type": "tab",
        "label": "冷冻&冷却泵标准控制",
        "disabled": false,
        "info": ""
    },
    {
        "id": "ef501f0",
        "type": "tab",
        "label": "设备加减载&轮询",
        "disabled": false,
        "info": ""
    },
    {
        "id": "c1defce",
        "type": "tab",
        "label": "水泵&冷却塔变频",
        "disabled": false,
        "info": ""
    },
    {
        "id": "e4104ea",
        "type": "tab",
        "label": "设备动作先后判定",
        "disabled": false,
        "info": ""
    },
    {
        "id": "4890980",
        "type": "subflow",
        "name": "变频冷却塔风机标准控制",
        "info": "",
        "in": [
            {
                "x": 340,
                "y": 120,
                "name": "冷却塔风机本地/远程",
                "wires": [
                    {
                        "id": "3cb7c95",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 180,
                "name": "冷却塔风机运行状态",
                "wires": [
                    {
                        "id": "83c461",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 240,
                "name": "冷却塔风机故障状态",
                "wires": [
                    {
                        "id": "a6c1303",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 300,
                "name": "冷却塔风机启停控制手/自动切换",
                "wires": [
                    {
                        "id": "80c4297",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 360,
                "name": "冷却塔风机启停自动控制命令",
                "wires": [
                    {
                        "id": "a245aa1",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 420,
                "name": "冷却塔风机启停手动控制命令",
                "wires": [
                    {
                        "id": "1b890d9",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 480,
                "name": "冷却塔风机启停最终控制命令",
                "wires": [
                    {
                        "id": "1c80166",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 540,
                "name": "冷却塔风机频率手/自动切换",
                "wires": [
                    {
                        "id": "459351a",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 600,
                "name": "冷却塔风机频率自动控制命令",
                "wires": [
                    {
                        "id": "839b3ec",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 660,
                "name": "冷却塔风机频率手动控制命令",
                "wires": [
                    {
                        "id": "803aada",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 720,
                "name": "冷却塔风机频率上限设定值",
                "wires": [
                    {
                        "id": "c4bc84a",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 780,
                "name": "冷却塔风机频率下限设定值",
                "wires": [
                    {
                        "id": "5556ba",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 840,
                "name": "冷却塔风机开启故障延时设定值",
                "wires": [
                    {
                        "id": "ee502d7",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 900,
                "name": "故障报警复位",
                "wires": [
                    {
                        "id": "6d0eac2",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 2000,
                "y": 200,
                "name": "冷却塔风机启停最终控制命令",
                "wires": [
                    {
                        "id": "6fb116f",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2000,
                "y": 700,
                "name": "冷却塔风机频率最终控制命令",
                "wires": [
                    {
                        "id": "6356b5d",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2000,
                "y": 440,
                "name": "冷却塔风机故障标志位",
                "wires": [
                    {
                        "id": "8f72f81",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2000,
                "y": 60,
                "name": "冷却塔风机自动可用标志位",
                "wires": [
                    {
                        "id": "7353cc5",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2000,
                "y": 120,
                "name": "冷却塔风机剩余自动可用标志",
                "wires": [
                    {
                        "id": "9df95fd",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2010,
                "y": 960,
                "name": "冷却塔风机自动运行中标志",
                "wires": [
                    {
                        "id": "91cbd01",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 14,
        "outputs": 6
    },
    {
        "id": "5228032",
        "type": "subflow",
        "name": "变频冷冻水泵标准控制",
        "info": "",
        "in": [
            {
                "x": 360,
                "y": 100,
                "name": "水泵本地/远程",
                "wires": [
                    {
                        "id": "ca8df70",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 160,
                "name": "水泵运行状态",
                "wires": [
                    {
                        "id": "39f15c5",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 220,
                "name": "水泵故障状态",
                "wires": [
                    {
                        "id": "5a01a66",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 280,
                "name": "水泵启停控制手/自动切换",
                "wires": [
                    {
                        "id": "340d19c",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 340,
                "name": "水泵启停自动控制命令",
                "wires": [
                    {
                        "id": "36bf73c",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 400,
                "name": "水泵启停手动控制命令",
                "wires": [
                    {
                        "id": "679437e",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 460,
                "name": "水泵启停最终控制命令",
                "wires": [
                    {
                        "id": "6a81399",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 520,
                "name": "水泵频率手/自动切换",
                "wires": [
                    {
                        "id": "5b8463c",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 580,
                "name": "水泵频率自动控制命令",
                "wires": [
                    {
                        "id": "dadd32e",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 640,
                "name": "水泵频率手动控制命令",
                "wires": [
                    {
                        "id": "14e95a4",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 700,
                "name": "水泵频率上限设定值",
                "wires": [
                    {
                        "id": "98eb77c",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 760,
                "name": "水泵频率下限设定值",
                "wires": [
                    {
                        "id": "ee3353d",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 820,
                "name": "水泵开启故障延时设定值",
                "wires": [
                    {
                        "id": "3bb8a7b",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 880,
                "name": "故障报警复位",
                "wires": [
                    {
                        "id": "63c24c",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 1980,
                "y": 260,
                "name": "水泵启停最终控制命令",
                "wires": [
                    {
                        "id": "ad0d982",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1980,
                "y": 720,
                "name": "水泵频率最终控制命令",
                "wires": [
                    {
                        "id": "7707eb7",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1980,
                "y": 440,
                "name": "水泵故障标志位",
                "wires": [
                    {
                        "id": "bf61cc",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1980,
                "y": 100,
                "name": "水泵自动可用标志位",
                "wires": [
                    {
                        "id": "ec4ea03",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1980,
                "y": 180,
                "name": "水泵剩余自动可用标志",
                "wires": [
                    {
                        "id": "9d20aa0",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1980,
                "y": 960,
                "name": "水泵自动运行中标志",
                "wires": [
                    {
                        "id": "a6c348c",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 14,
        "outputs": 6
    },
    {
        "id": "8940222",
        "type": "subflow",
        "name": "冷却塔蝶阀标准控制",
        "info": "",
        "in": [
            {
                "x": 360,
                "y": 80,
                "name": "蝶阀本地/远程切换",
                "wires": [
                    {
                        "id": "ef67e30",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 140,
                "name": "蝶阀手/自动切换",
                "wires": [
                    {
                        "id": "6683b51",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 200,
                "name": "蝶阀自动控制命令",
                "wires": [
                    {
                        "id": "57f5e2d",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 260,
                "name": "蝶阀手动控制命令",
                "wires": [
                    {
                        "id": "8c59809",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 320,
                "name": "蝶阀开到位",
                "wires": [
                    {
                        "id": "9c7295a",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 380,
                "name": "蝶阀关到位",
                "wires": [
                    {
                        "id": "d04a549",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 440,
                "name": "蝶阀故障报警延时设定值",
                "wires": [
                    {
                        "id": "d9fe103",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 500,
                "name": "故障报警复位",
                "wires": [
                    {
                        "id": "3e8fd98",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 1880,
                "y": 380,
                "name": "蝶阀开控制命令",
                "wires": [
                    {
                        "id": "bb844bc",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1880,
                "y": 660,
                "name": "蝶阀关控制命令",
                "wires": [
                    {
                        "id": "93a4e74",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1700,
                "y": 1000,
                "name": "蝶阀开故障",
                "wires": [
                    {
                        "id": "37bb975",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1700,
                "y": 1180,
                "name": "蝶阀关故障",
                "wires": [
                    {
                        "id": "8a62837",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1860,
                "y": 1080,
                "name": "蝶阀可用标志",
                "wires": [
                    {
                        "id": "391f022",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1880,
                "y": 900,
                "name": "蝶阀自动可用标志",
                "wires": [
                    {
                        "id": "61215ab",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 8,
        "outputs": 6
    },
    {
        "id": "11ae718",
        "type": "subflow",
        "name": "主机标准控制",
        "info": "",
        "in": [
            {
                "x": 220,
                "y": 220,
                "name": "主机运行状态",
                "wires": [
                    {
                        "id": "4c67ee8",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 280,
                "name": "主机运行模式",
                "wires": [
                    {
                        "id": "dbaa9a1",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 340,
                "name": "主机控制模式",
                "wires": [
                    {
                        "id": "8ab6895",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 400,
                "name": "主机故障状态",
                "wires": [
                    {
                        "id": "153845a",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 460,
                "name": "主机启停手动/自动",
                "wires": [
                    {
                        "id": "5a4a58a",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 520,
                "name": "主机启停自动控制命令",
                "wires": [
                    {
                        "id": "3c64f80",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 580,
                "name": "主机启停手动控制命令",
                "wires": [
                    {
                        "id": "f49dce3",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 640,
                "name": "主机目标温度设定手动/自动",
                "wires": [
                    {
                        "id": "6e84a26",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 700,
                "name": "主机目标温度自动设定值",
                "wires": [
                    {
                        "id": "c8cecbb",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 760,
                "name": "主机目标温度手动设定值",
                "wires": [
                    {
                        "id": "150c7a8",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 820,
                "name": "主机目标温度上限设定值",
                "wires": [
                    {
                        "id": "f8cc375",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 880,
                "name": "主机目标温度下限设定值",
                "wires": [
                    {
                        "id": "7dd89c3",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 940,
                "name": "故障报警复位",
                "wires": [
                    {
                        "id": "d2e64dc",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 2220,
                "y": 480,
                "name": "",
                "wires": [
                    {
                        "id": "5305911",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2240,
                "y": 920,
                "name": "",
                "wires": [
                    {
                        "id": "9358b93",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2180,
                "y": 100,
                "name": "",
                "wires": [
                    {
                        "id": "831e039",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2180,
                "y": 200,
                "name": "",
                "wires": [
                    {
                        "id": "26173f8",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2200,
                "y": 380,
                "name": "",
                "wires": [
                    {
                        "id": "7c3a0cc",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2220,
                "y": 300,
                "name": "",
                "wires": [
                    {
                        "id": "ce91cc3",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2220,
                "y": 720,
                "name": "",
                "wires": [
                    {
                        "id": "65dc6cc",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 13,
        "outputs": 7
    },
    {
        "id": "78051ab",
        "type": "subflow",
        "name": "主机蝶阀标准控制",
        "info": "",
        "in": [
            {
                "x": 360,
                "y": 80,
                "name": "蝶阀本地/远程切换",
                "wires": [
                    {
                        "id": "24b9819",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 140,
                "name": "蝶阀手/自动切换",
                "wires": [
                    {
                        "id": "8856e51",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 200,
                "name": "蝶阀自动控制命令",
                "wires": [
                    {
                        "id": "1270216",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 260,
                "name": "蝶阀手动控制命令",
                "wires": [
                    {
                        "id": "e38a000",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 320,
                "name": "蝶阀开到位",
                "wires": [
                    {
                        "id": "83a0dbf",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 380,
                "name": "蝶阀关到位",
                "wires": [
                    {
                        "id": "1675cc0",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 440,
                "name": "蝶阀故障报警延时设定值",
                "wires": [
                    {
                        "id": "a134477",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 500,
                "name": "故障报警复位",
                "wires": [
                    {
                        "id": "ec7661c",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 1880,
                "y": 380,
                "name": "蝶阀开控制命令",
                "wires": [
                    {
                        "id": "ab8574e",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1880,
                "y": 660,
                "name": "蝶阀关控制命令",
                "wires": [
                    {
                        "id": "6718fa",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1700,
                "y": 1000,
                "name": "蝶阀开故障",
                "wires": [
                    {
                        "id": "c6f07de",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1700,
                "y": 1180,
                "name": "蝶阀关故障",
                "wires": [
                    {
                        "id": "54cd044",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1860,
                "y": 1080,
                "name": "蝶阀可用标志",
                "wires": [
                    {
                        "id": "6aabad0",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1880,
                "y": 900,
                "name": "蝶阀自动可用标志",
                "wires": [
                    {
                        "id": "558d35f",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 8,
        "outputs": 6
    },
    {
        "id": "d972e4d",
        "type": "subflow",
        "name": "变频冷却水泵标准控制",
        "info": "",
        "in": [
            {
                "x": 360,
                "y": 100,
                "name": "水泵本地/远程",
                "wires": [
                    {
                        "id": "ea83423",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 160,
                "name": "水泵运行状态",
                "wires": [
                    {
                        "id": "395d38",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 220,
                "name": "水泵故障状态",
                "wires": [
                    {
                        "id": "de86e58",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 280,
                "name": "水泵启停控制手/自动切换",
                "wires": [
                    {
                        "id": "ee01c57",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 340,
                "name": "水泵启停自动控制命令",
                "wires": [
                    {
                        "id": "b1aafe1",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 400,
                "name": "水泵启停手动控制命令",
                "wires": [
                    {
                        "id": "c0e8765",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 460,
                "name": "水泵启停最终控制命令",
                "wires": [
                    {
                        "id": "cbb8768",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 520,
                "name": "水泵频率手/自动切换",
                "wires": [
                    {
                        "id": "da9e1cb",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 580,
                "name": "水泵频率自动控制命令",
                "wires": [
                    {
                        "id": "1824a53",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 640,
                "name": "水泵频率手动控制命令",
                "wires": [
                    {
                        "id": "c0a46b1",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 700,
                "name": "水泵频率上限设定值",
                "wires": [
                    {
                        "id": "e426838",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 760,
                "name": "水泵频率下限设定值",
                "wires": [
                    {
                        "id": "f9c2c2c",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 820,
                "name": "水泵开启故障延时设定值",
                "wires": [
                    {
                        "id": "454649c",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 880,
                "name": "故障报警复位",
                "wires": [
                    {
                        "id": "638a4ed",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 1980,
                "y": 260,
                "name": "水泵启停最终控制命令",
                "wires": [
                    {
                        "id": "3f79d34",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1980,
                "y": 720,
                "name": "水泵频率最终控制命令",
                "wires": [
                    {
                        "id": "9e27969",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1980,
                "y": 440,
                "name": "水泵故障标志位",
                "wires": [
                    {
                        "id": "d052c9f",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1980,
                "y": 100,
                "name": "水泵自动可用标志位",
                "wires": [
                    {
                        "id": "e616c66",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1980,
                "y": 180,
                "name": "水泵剩余自动可用标志",
                "wires": [
                    {
                        "id": "fa74b9",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1980,
                "y": 960,
                "name": "水泵自动运行中标志",
                "wires": [
                    {
                        "id": "61de922",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 14,
        "outputs": 6
    },
    {
        "id": "576b998",
        "type": "subflow",
        "name": "设备运行统计",
        "info": "",
        "in": [
            {
                "x": 220,
                "y": 80,
                "name": "设备总数量",
                "wires": [
                    {
                        "id": "9dc1706",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 140,
                "name": "高位设定值",
                "wires": [
                    {
                        "id": "4dacf22",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 200,
                "name": "低位设定值",
                "wires": [
                    {
                        "id": "a0ac79f",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 260,
                "name": "1号设备反馈值",
                "wires": [
                    {
                        "id": "389ea0c",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 320,
                "name": "2号设备反馈值",
                "wires": [
                    {
                        "id": "6d15510",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 380,
                "name": "设备自动运行中组合标志位",
                "wires": [
                    {
                        "id": "101aefa",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 1580,
                "y": 260,
                "name": "高位运行设备数量",
                "wires": [
                    {
                        "id": "41cf099",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1580,
                "y": 480,
                "name": "低位运行设备数量",
                "wires": [
                    {
                        "id": "f388325",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 6,
        "outputs": 2
    },
    {
        "id": "70f50c9",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻泵运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 700,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b57f8d8",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻泵故障状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 760,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9e0cc7c",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻泵本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 620,
        "y": 640,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "3afb5d3",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻泵频率反馈",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 820,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "36c3fe4",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "0本地；1远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 790,
        "y": 640,
        "wires": []
    },
    {
        "id": "b7dd6e8",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻泵运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 700,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "bb58bd8",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻泵故障状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 760,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "815ac03",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻泵本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1240,
        "y": 640,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "7906219",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻泵频率反馈",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 820,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2bb35cc",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "0本地；1远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1410,
        "y": 640,
        "wires": []
    },
    {
        "id": "a0809ef",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却泵运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 1220,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4969dea",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却泵故障状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 1280,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "20c34ab",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却泵本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 620,
        "y": 1160,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b484e0c",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却泵频率反馈",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 1340,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b66e475",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "0本地；1远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 790,
        "y": 1160,
        "wires": []
    },
    {
        "id": "47669ba",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却泵运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 1220,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2b6438d",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却泵故障状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 1280,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c63f846",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却泵本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1240,
        "y": 1160,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "98d8aa0",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却泵频率反馈",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 1340,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "67165b8",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "0本地；1远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1410,
        "y": 1160,
        "wires": []
    },
    {
        "id": "9a2b1",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "1号冷冻泵硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 610,
        "y": 600,
        "wires": []
    },
    {
        "id": "54596f8",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "2号冷冻泵硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1230,
        "y": 600,
        "wires": []
    },
    {
        "id": "8acbb4d",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "1号冷却泵硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 610,
        "y": 1120,
        "wires": []
    },
    {
        "id": "a9db9c0",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "2号冷却泵硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1230,
        "y": 1120,
        "wires": []
    },
    {
        "id": "cf1bd0e",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔风机运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 630,
        "y": 1740,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9ce89d0",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔风机故障状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 630,
        "y": 1800,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "3161dbe",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔风机本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 630,
        "y": 1680,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ba8c0b4",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔风机频率反馈",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 630,
        "y": 1860,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "f677cba",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "0本地；1远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 810,
        "y": 1680,
        "wires": []
    },
    {
        "id": "c20244",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "1号冷却塔风机硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 620,
        "y": 1640,
        "wires": []
    },
    {
        "id": "d0997b6",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔风机运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1250,
        "y": 1740,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "274e9f1",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔风机故障状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1250,
        "y": 1800,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "718bde2",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔风机本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1250,
        "y": 1680,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4722a13",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔风机频率反馈",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1250,
        "y": 1860,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "d6cf64d",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "0本地；1远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1430,
        "y": 1680,
        "wires": []
    },
    {
        "id": "16e6dc2",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "2号冷却塔风机硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1240,
        "y": 1640,
        "wires": []
    },
    {
        "id": "cb0a8b",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "1号主机冷冻蝶阀硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 630,
        "y": 2160,
        "wires": []
    },
    {
        "id": "ce275cb",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻蝶阀本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 620,
        "y": 2200,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "669ef46",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻蝶阀开到位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 2260,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "50eb530",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "0本地；1远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 790,
        "y": 2200,
        "wires": []
    },
    {
        "id": "63e079c",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻蝶阀关到位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 2320,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "d22142d",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "2号主机冷冻蝶阀硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1250,
        "y": 2160,
        "wires": []
    },
    {
        "id": "2059984",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻蝶阀本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1240,
        "y": 2200,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "24efd2c",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻蝶阀开到位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 2260,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "624811e",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "0本地；1远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1410,
        "y": 2200,
        "wires": []
    },
    {
        "id": "fd70e68",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻蝶阀关到位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 2320,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "29eb328",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "1号主机冷却蝶阀硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 630,
        "y": 2620,
        "wires": []
    },
    {
        "id": "acfd9c0",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却蝶阀本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 620,
        "y": 2660,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "dd94bdc",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却蝶阀开到位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 2720,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "6fdfcf5",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "0本地；1远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 790,
        "y": 2660,
        "wires": []
    },
    {
        "id": "5009e6d",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却蝶阀关到位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 2780,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9a4e5a6",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "2号主机冷却蝶阀硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1250,
        "y": 2620,
        "wires": []
    },
    {
        "id": "bff415f",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却蝶阀本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1240,
        "y": 2660,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e445e89",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却蝶阀开到位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 2720,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b3cc38e",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "0本地；1远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1410,
        "y": 2660,
        "wires": []
    },
    {
        "id": "723ed16",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却蝶阀关到位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 2780,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4650aa",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "1号冷却塔进口蝶阀硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 640,
        "y": 3080,
        "wires": []
    },
    {
        "id": "6e1b434",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔进口蝶阀本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 640,
        "y": 3120,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "d06a968",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔进口蝶阀开到位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 630,
        "y": 3180,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "3801e22",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "0本地；1远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 830,
        "y": 3120,
        "wires": []
    },
    {
        "id": "47fa4f",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔进口蝶阀关到位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 630,
        "y": 3240,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "67baa7d",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "2号冷却塔进口蝶阀硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1260,
        "y": 3080,
        "wires": []
    },
    {
        "id": "1b555c0",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔进口蝶阀本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1260,
        "y": 3120,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "7dd501",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔进口蝶阀开到位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1250,
        "y": 3180,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "f74104e",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "0本地；1远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1450,
        "y": 3120,
        "wires": []
    },
    {
        "id": "a92957c",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔进口蝶阀关到位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1250,
        "y": 3240,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "43d7f75",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "1号冷却塔出口蝶阀硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 640,
        "y": 3540,
        "wires": []
    },
    {
        "id": "7b85c03",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔出口蝶阀本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 640,
        "y": 3580,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "f75cd2a",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔出口蝶阀开到位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 630,
        "y": 3640,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8dae271",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "0本地；1远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 830,
        "y": 3580,
        "wires": []
    },
    {
        "id": "a851ecb",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔出口蝶阀关到位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 630,
        "y": 3700,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8a8f547",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "2号冷却塔出口蝶阀硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1260,
        "y": 3540,
        "wires": []
    },
    {
        "id": "8196a25",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔出口蝶阀本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1260,
        "y": 3580,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "d51090c",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔出口蝶阀开到位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1250,
        "y": 3640,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2e6b3e1",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "0本地；1远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1450,
        "y": 3580,
        "wires": []
    },
    {
        "id": "e5eb594",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔出口蝶阀关到位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1250,
        "y": 3700,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "5df5f44",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "冷冻泵硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 140,
        "y": 600,
        "wires": []
    },
    {
        "id": "788f269",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "冷却泵硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 140,
        "y": 1120,
        "wires": []
    },
    {
        "id": "819f4a6",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "冷却塔风机硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 150,
        "y": 1640,
        "wires": []
    },
    {
        "id": "4a727a8",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "主机冷冻蝶阀硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 160,
        "y": 2160,
        "wires": []
    },
    {
        "id": "1fab44c",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "主机冷冻蝶阀硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 160,
        "y": 2620,
        "wires": []
    },
    {
        "id": "4ab8495",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "冷却塔进口蝶阀硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 170,
        "y": 3080,
        "wires": []
    },
    {
        "id": "22a8ec0",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "冷却塔出口蝶阀硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 170,
        "y": 3540,
        "wires": []
    },
    {
        "id": "58f4ef7",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "主机通讯信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 130,
        "y": 4020,
        "wires": []
    },
    {
        "id": "1d92bde",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "1号主机通讯信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 600,
        "y": 4020,
        "wires": []
    },
    {
        "id": "413f932",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机运行状态",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 4180,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "956774a",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机控制模式",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 4060,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c37d134",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机运行模式",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 4120,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4754e93",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机故障状态",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 4240,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "56a2e0b",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机出水温度设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 630,
        "y": 4420,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "df50baa",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机启停控制",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 4480,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "f4272c0",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机出水温度设置",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 620,
        "y": 4540,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a6f9f11",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机压缩机运行时长",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 630,
        "y": 4300,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "bef46f9",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "2号主机通讯信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1220,
        "y": 4020,
        "wires": []
    },
    {
        "id": "be53946",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机运行状态",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 4180,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "fead13",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机控制模式",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 4060,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1846d47",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机运行模式",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 4120,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "5e4e4fa",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机故障状态",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 4240,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "f03ed07",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机出水温度设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1250,
        "y": 4420,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a4539d2",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机启停控制",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 4480,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1ee4ebb",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机出水温度设置",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1240,
        "y": 4540,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "fcbbdf9",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机压缩机运行时长",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1250,
        "y": 4300,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "dbaa9a1",
        "type": "swInput",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 2,
        "name": "主机运行模式",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 340,
        "y": 280,
        "wires": [
            [
                {
                    "id": "11ae718",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "cf729d6",
        "type": "quote",
        "z": "11ae718",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8ab6895:0] 主机控制模式",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1390,
        "y": 520,
        "wires": []
    },
    {
        "id": "d2e64dc",
        "type": "swInput",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 2,
        "name": "故障报警复位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 340,
        "y": 940,
        "wires": [
            [
                {
                    "id": "11ae718",
                    "port": 12
                }
            ],
            []
        ]
    },
    {
        "id": "3184632",
        "type": "comment",
        "z": "11ae718",
        "inputs": 0,
        "outputs": 0,
        "name": "0=待机；1=启动中；2=运行；3=暂停；4=故障；5=停机中；6=模式切换中；7=除霜中",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 740,
        "y": 220,
        "wires": []
    },
    {
        "id": "7d3ca61",
        "type": "compare",
        "z": "11ae718",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "0",
        "x": 1430,
        "y": 320,
        "wires": [
            [
                {
                    "id": "4f41bb2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b6b3881",
        "type": "compare",
        "z": "11ae718",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1430,
        "y": 360,
        "wires": [
            [
                {
                    "id": "4f41bb2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4c67ee8",
        "type": "swInput",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 2,
        "name": "主机运行状态",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 340,
        "y": 220,
        "wires": [
            [
                {
                    "id": "11ae718",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "29d8a0b",
        "type": "comment",
        "z": "11ae718",
        "inputs": 0,
        "outputs": 0,
        "name": "0=制冷；1=制热；2=水泵；3=蓄冷",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 580,
        "y": 280,
        "wires": []
    },
    {
        "id": "831e039",
        "type": "swInput",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 2,
        "name": "主机运行标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2060,
        "y": 100,
        "wires": [
            [
                {
                    "id": "a3c99d8",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4f41bb2",
        "type": "quote",
        "z": "11ae718",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[dbaa9a1:0] 主机运行模式",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1210,
        "y": 360,
        "wires": []
    },
    {
        "id": "f49dce3",
        "type": "swInput",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 2,
        "name": "主机启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 580,
        "wires": [
            [
                {
                    "id": "11ae718",
                    "port": 6
                }
            ],
            []
        ]
    },
    {
        "id": "3c64f80",
        "type": "swInput",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 2,
        "name": "主机启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 520,
        "wires": [
            [
                {
                    "id": "11ae718",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "26173f8",
        "type": "swInput",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 2,
        "name": "主机故障标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2060,
        "y": 200,
        "wires": [
            [
                {
                    "id": "f3b0e20",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "35147c",
        "type": "quote",
        "z": "11ae718",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5a4a58a:0] 主机启停手动/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1410,
        "y": 460,
        "wires": []
    },
    {
        "id": "1ddcfaf",
        "type": "switch",
        "z": "11ae718",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1580,
        "y": 660,
        "wires": [
            [
                {
                    "id": "2420d39",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4fd4920",
                    "port": 0
                }
            ],
            [
                {
                    "id": "da6f427",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8273674",
        "type": "quote",
        "z": "11ae718",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d2e64dc:0] 故障报警复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1270,
        "y": 280,
        "wires": []
    },
    {
        "id": "47cc4b5",
        "type": "logic",
        "z": "11ae718",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1590,
        "y": 460,
        "wires": [
            [
                {
                    "id": "35147c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "da6f427",
        "type": "quote",
        "z": "11ae718",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f49dce3:0] 主机启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1360,
        "y": 720,
        "wires": []
    },
    {
        "id": "8ab6895",
        "type": "swInput",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 2,
        "name": "主机控制模式",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 340,
        "y": 340,
        "wires": [
            [
                {
                    "id": "11ae718",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "153845a",
        "type": "swInput",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 2,
        "name": "主机故障状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 340,
        "y": 400,
        "wires": [
            [
                {
                    "id": "11ae718",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "5a4a58a",
        "type": "swInput",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 2,
        "name": "主机启停手动/自动",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 350,
        "y": 460,
        "wires": [
            [
                {
                    "id": "11ae718",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "eec8536",
        "type": "quote",
        "z": "11ae718",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4c67ee8:0] 主机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1370,
        "y": 100,
        "wires": []
    },
    {
        "id": "35d5965",
        "type": "quote",
        "z": "11ae718",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[153845a:0] 主机故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1270,
        "y": 240,
        "wires": []
    },
    {
        "id": "f3b0e20",
        "type": "rsFlipflop",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 1,
        "name": "RS触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1440,
        "y": 260,
        "wires": [
            [
                {
                    "id": "35d5965",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8273674",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b3fb29e",
        "type": "logic",
        "z": "11ae718",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1590,
        "y": 260,
        "wires": [
            [
                {
                    "id": "f3b0e20",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "158bf44",
        "type": "logic",
        "z": "11ae718",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1770,
        "y": 380,
        "wires": [
            [
                {
                    "id": "b3fb29e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "41e6cae",
                    "port": 0
                }
            ],
            [
                {
                    "id": "47cc4b5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e5e9b67",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d64fdbf",
        "type": "comment",
        "z": "11ae718",
        "inputs": 0,
        "outputs": 0,
        "name": "0=就地；1=远程；2=定时；3=BMS",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 580,
        "y": 340,
        "wires": []
    },
    {
        "id": "e5e9b67",
        "type": "compare",
        "z": "11ae718",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "3",
        "x": 1570,
        "y": 520,
        "wires": [
            [
                {
                    "id": "cf729d6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2420d39",
        "type": "quote",
        "z": "11ae718",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5a4a58a:0] 主机启停手动/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1370,
        "y": 600,
        "wires": []
    },
    {
        "id": "4fd4920",
        "type": "quote",
        "z": "11ae718",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3c64f80:0] 主机启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1360,
        "y": 660,
        "wires": []
    },
    {
        "id": "7c3a0cc",
        "type": "swInput",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 2,
        "name": "主机自动可用标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2070,
        "y": 380,
        "wires": [
            [
                {
                    "id": "158bf44",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5305911",
        "type": "swInput",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 2,
        "name": "主机启停最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2080,
        "y": 480,
        "wires": [
            [
                {
                    "id": "44d9440",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4c8d24d",
        "type": "compare",
        "z": "11ae718",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "3",
        "x": 1430,
        "y": 400,
        "wires": [
            [
                {
                    "id": "4f41bb2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ec915cd",
        "type": "compare",
        "z": "11ae718",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "2",
        "x": 1570,
        "y": 80,
        "wires": [
            [
                {
                    "id": "eec8536",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2a5de23",
        "type": "compare",
        "z": "11ae718",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "3",
        "x": 1570,
        "y": 120,
        "wires": [
            [
                {
                    "id": "eec8536",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "29dbfcf",
        "type": "compare",
        "z": "11ae718",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "5",
        "x": 1570,
        "y": 160,
        "wires": [
            [
                {
                    "id": "eec8536",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "65dc6cc",
        "type": "swInput",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 2,
        "name": "主机自动运行中标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2080,
        "y": 720,
        "wires": [
            [
                {
                    "id": "fb73b70",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "fb73b70",
        "type": "logic",
        "z": "11ae718",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1770,
        "y": 720,
        "wires": [
            [
                {
                    "id": "47cc4b5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e5e9b67",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a0c98ff",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "41e6cae",
        "type": "logic",
        "z": "11ae718",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1590,
        "y": 360,
        "wires": [
            [
                {
                    "id": "7d3ca61",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b6b3881",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4c8d24d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "44d9440",
        "type": "logic",
        "z": "11ae718",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1770,
        "y": 480,
        "wires": [
            [
                {
                    "id": "b3fb29e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "41e6cae",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e5e9b67",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1ddcfaf",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a0c98ff",
        "type": "quote",
        "z": "11ae718",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[831e039:0] 主机运行标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1570,
        "y": 760,
        "wires": []
    },
    {
        "id": "a3c99d8",
        "type": "logic",
        "z": "11ae718",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1730,
        "y": 100,
        "wires": [
            [
                {
                    "id": "4e67634",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ec915cd",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2a5de23",
                    "port": 0
                }
            ],
            [
                {
                    "id": "29dbfcf",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ce91cc3",
        "type": "swInput",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 2,
        "name": "主机剩余自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2080,
        "y": 300,
        "wires": [
            [
                {
                    "id": "e9464b2",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9797f37",
        "type": "logic",
        "z": "11ae718",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1770,
        "y": 240,
        "wires": [
            [
                {
                    "id": "a3c99d8",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e9464b2",
        "type": "logic",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1900,
        "y": 300,
        "wires": [
            [
                {
                    "id": "9797f37",
                    "port": 0
                }
            ],
            [
                {
                    "id": "158bf44",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4e67634",
        "type": "compare",
        "z": "11ae718",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1570,
        "y": 40,
        "wires": [
            [
                {
                    "id": "eec8536",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "af9aacb",
        "type": "subflow:11ae718",
        "z": "a1ee9b0",
        "inputs": 13,
        "outputs": 7,
        "name": "",
        "env": [],
        "x": 1100,
        "y": 360,
        "wires": [
            [
                {
                    "id": "35ea113",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d38f04",
                    "port": 0
                }
            ],
            [
                {
                    "id": "83b6bc8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b41acd8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "477053f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "cb19c78",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c22753b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f3e6d30",
                    "port": 0
                }
            ],
            [
                {
                    "id": "681831c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "134dfa3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c8e2ee7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b9d15fd",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ad2886c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2a20b19",
        "type": "logic",
        "z": "78051ab",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 950,
        "y": 940,
        "wires": [
            [
                {
                    "id": "df5561c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ebc2bd4",
        "type": "switch",
        "z": "78051ab",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 160,
        "wires": [
            [
                {
                    "id": "312d592",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ebe4e37",
                    "port": 0
                }
            ],
            [
                {
                    "id": "45a1465",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "312d592",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8856e51:0] 蝶阀手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 120,
        "wires": []
    },
    {
        "id": "d3a0c20",
        "type": "logic",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1390,
        "y": 660,
        "wires": [
            [
                {
                    "id": "6aab931",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b48a956",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e40c6ba",
        "type": "logic",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1550,
        "y": 660,
        "wires": [
            [
                {
                    "id": "4e852b5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d3a0c20",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f8449db",
        "type": "constInput",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 890,
        "y": 400,
        "wires": []
    },
    {
        "id": "1675cc0",
        "type": "swInput",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀关到位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 490,
        "y": 380,
        "wires": [
            [
                {
                    "id": "78051ab",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "b48a956",
        "type": "logic",
        "z": "78051ab",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1230,
        "y": 720,
        "wires": [
            [
                {
                    "id": "f8d841a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f733ecf",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ec7661c:0] 故障报警复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1070,
        "y": 1040,
        "wires": []
    },
    {
        "id": "db64dcb",
        "type": "logic",
        "z": "78051ab",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1550,
        "y": 900,
        "wires": [
            [
                {
                    "id": "a073322",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7ea62d2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a6d2e20",
                    "port": 0
                }
            ],
            [
                {
                    "id": "96492fb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7ea62d2",
        "type": "logic",
        "z": "78051ab",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1390,
        "y": 880,
        "wires": [
            [
                {
                    "id": "857519",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a6d2e20",
        "type": "logic",
        "z": "78051ab",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1390,
        "y": 940,
        "wires": [
            [
                {
                    "id": "95e5ef2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ab8574e",
        "type": "swInput",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀开控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1740,
        "y": 380,
        "wires": [
            [
                {
                    "id": "9c8c951",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1f62f94",
        "type": "switch",
        "z": "78051ab",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1420,
        "y": 160,
        "wires": [
            [
                {
                    "id": "c347019",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7d90905",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b118633",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7b5e308",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c6f07de:0] 蝶阀开故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 100,
        "wires": []
    },
    {
        "id": "fd4c577",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[652deec:0] 蝶阀最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 280,
        "wires": []
    },
    {
        "id": "6aab931",
        "type": "logic",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1230,
        "y": 660,
        "wires": [
            [
                {
                    "id": "19a16a5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a52cc79",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c6f07de",
        "type": "swInput",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀开故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1570,
        "y": 1000,
        "wires": [
            [
                {
                    "id": "95e5ef2",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "22448c5",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1675cc0:0] 蝶阀关到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 800,
        "y": 1140,
        "wires": []
    },
    {
        "id": "1270216",
        "type": "swInput",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 200,
        "wires": [
            [
                {
                    "id": "78051ab",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "e37771d",
        "type": "logic",
        "z": "78051ab",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1230,
        "y": 440,
        "wires": [
            [
                {
                    "id": "39faea",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f284853",
        "type": "constInput",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "1",
        "x": 890,
        "y": 600,
        "wires": []
    },
    {
        "id": "a073322",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[24b9819:0] 蝶阀本地/远程切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1350,
        "y": 820,
        "wires": []
    },
    {
        "id": "ac5521c",
        "type": "logic",
        "z": "78051ab",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1070,
        "y": 420,
        "wires": [
            [
                {
                    "id": "b13c22f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "558d35f",
        "type": "swInput",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1750,
        "y": 900,
        "wires": [
            [
                {
                    "id": "db64dcb",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7b97d3e",
        "type": "switch",
        "z": "78051ab",
        "inputs": 4,
        "outputs": 1,
        "name": "通道选择",
        "channels": "3",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 340,
        "wires": [
            [
                {
                    "id": "fd4c577",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5128785",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2342d53",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f8449db",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "24b9819",
        "type": "swInput",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀本地/远程切换",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 80,
        "wires": [
            [
                {
                    "id": "78051ab",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8856e51",
        "type": "swInput",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀手/自动切换",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 140,
        "wires": [
            [
                {
                    "id": "78051ab",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "e38a000",
        "type": "swInput",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 260,
        "wires": [
            [
                {
                    "id": "78051ab",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "83a0dbf",
        "type": "swInput",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀开到位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 490,
        "y": 320,
        "wires": [
            [
                {
                    "id": "78051ab",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "ebe4e37",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1270216:0] 蝶阀自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 160,
        "wires": []
    },
    {
        "id": "45a1465",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e38a000:0] 蝶阀手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 200,
        "wires": []
    },
    {
        "id": "7d90905",
        "type": "switch",
        "z": "78051ab",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 160,
        "wires": [
            [
                {
                    "id": "7b5e308",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ebc2bd4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "95fdc2e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "652deec",
        "type": "swInput",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1630,
        "y": 160,
        "wires": [
            [
                {
                    "id": "1f62f94",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7742f0",
        "type": "comment",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 0,
        "name": "0关；1开；2停止",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1620,
        "y": 120,
        "wires": []
    },
    {
        "id": "95fdc2e",
        "type": "constInput",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1070,
        "y": 220,
        "wires": []
    },
    {
        "id": "b118633",
        "type": "constInput",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "2",
        "x": 1250,
        "y": 220,
        "wires": []
    },
    {
        "id": "5128785",
        "type": "constInput",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 890,
        "y": 320,
        "wires": []
    },
    {
        "id": "2342d53",
        "type": "constInput",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "1",
        "x": 890,
        "y": 360,
        "wires": []
    },
    {
        "id": "19a16a5",
        "type": "switch",
        "z": "78051ab",
        "inputs": 4,
        "outputs": 1,
        "name": "通道选择",
        "channels": "3",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 620,
        "wires": [
            [
                {
                    "id": "bc8d3ad",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f284853",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bbac891",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ac23666",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "bbac891",
        "type": "constInput",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "0",
        "x": 890,
        "y": 640,
        "wires": []
    },
    {
        "id": "ac23666",
        "type": "constInput",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 890,
        "y": 680,
        "wires": []
    },
    {
        "id": "bc8d3ad",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[652deec:0] 蝶阀最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 560,
        "wires": []
    },
    {
        "id": "b13c22f",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[83a0dbf:0] 蝶阀开到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 440,
        "wires": []
    },
    {
        "id": "5f8c7da",
        "type": "logic",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1230,
        "y": 380,
        "wires": [
            [
                {
                    "id": "7b97d3e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ac5521c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2c04aed",
        "type": "logic",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1390,
        "y": 380,
        "wires": [
            [
                {
                    "id": "5f8c7da",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e37771d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9c8c951",
        "type": "logic",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1550,
        "y": 380,
        "wires": [
            [
                {
                    "id": "757b9d2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2c04aed",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "757b9d2",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[24b9819:0] 蝶阀本地/远程切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1350,
        "y": 320,
        "wires": []
    },
    {
        "id": "d7d0d62",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1675cc0:0] 蝶阀关到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 720,
        "wires": []
    },
    {
        "id": "a52cc79",
        "type": "logic",
        "z": "78051ab",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1070,
        "y": 700,
        "wires": [
            [
                {
                    "id": "d7d0d62",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4e852b5",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[24b9819:0] 蝶阀本地/远程切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1350,
        "y": 600,
        "wires": []
    },
    {
        "id": "6718fa",
        "type": "swInput",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀关控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1740,
        "y": 660,
        "wires": [
            [
                {
                    "id": "e40c6ba",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "39faea",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "",
        "labelName": "[6718fa:0] 蝶阀关控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 480,
        "wires": []
    },
    {
        "id": "f8d841a",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "",
        "labelName": "[ab8574e:0] 蝶阀开控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 760,
        "wires": []
    },
    {
        "id": "857519",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8856e51:0] 蝶阀手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1220,
        "y": 880,
        "wires": []
    },
    {
        "id": "c34e25d",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "",
        "labelName": "[ab8574e:0] 蝶阀开控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 780,
        "y": 1000,
        "wires": []
    },
    {
        "id": "9053662",
        "type": "delayOn",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 950,
        "y": 1000,
        "wires": [
            [
                {
                    "id": "c34e25d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "401c814",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "df5561c",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[83a0dbf:0] 蝶阀开到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 800,
        "y": 940,
        "wires": []
    },
    {
        "id": "cd85754",
        "type": "logic",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1090,
        "y": 940,
        "wires": [
            [
                {
                    "id": "2a20b19",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9053662",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "95e5ef2",
        "type": "rsFlipflop",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 1,
        "name": "RS触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 940,
        "wires": [
            [
                {
                    "id": "cd85754",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f733ecf",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a134477",
        "type": "swInput",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀故障报警延时设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 530,
        "y": 440,
        "wires": [
            [
                {
                    "id": "78051ab",
                    "port": 6
                }
            ],
            []
        ]
    },
    {
        "id": "401c814",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a134477:0] 蝶阀故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 750,
        "y": 1040,
        "wires": []
    },
    {
        "id": "ec7661c",
        "type": "swInput",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 2,
        "name": "故障报警复位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 500,
        "wires": [
            [
                {
                    "id": "78051ab",
                    "port": 7
                }
            ],
            []
        ]
    },
    {
        "id": "27e9507",
        "type": "delayOn",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 950,
        "y": 1080,
        "wires": [
            [
                {
                    "id": "4899fa6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "401c814",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "fa186a3",
        "type": "logic",
        "z": "78051ab",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 950,
        "y": 1140,
        "wires": [
            [
                {
                    "id": "22448c5",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a1fa193",
        "type": "logic",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1090,
        "y": 1140,
        "wires": [
            [
                {
                    "id": "27e9507",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fa186a3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2eec220",
        "type": "rsFlipflop",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 1,
        "name": "RS触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 1140,
        "wires": [
            [
                {
                    "id": "a1fa193",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f733ecf",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "96492fb",
        "type": "logic",
        "z": "78051ab",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1390,
        "y": 1140,
        "wires": [
            [
                {
                    "id": "2eec220",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4899fa6",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6718fa:0] 蝶阀关控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 780,
        "y": 1080,
        "wires": []
    },
    {
        "id": "54cd044",
        "type": "swInput",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀关故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1570,
        "y": 1180,
        "wires": [
            [
                {
                    "id": "2eec220",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c347019",
        "type": "quote",
        "z": "78051ab",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[54cd044:0] 蝶阀关故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 100,
        "wires": []
    },
    {
        "id": "6aabad0",
        "type": "swInput",
        "z": "78051ab",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1740,
        "y": 1080,
        "wires": [
            [
                {
                    "id": "cd1dc59",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "cd1dc59",
        "type": "logic",
        "z": "78051ab",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1550,
        "y": 1080,
        "wires": [
            [
                {
                    "id": "a073322",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a6d2e20",
                    "port": 0
                }
            ],
            [
                {
                    "id": "96492fb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "51bf367",
        "type": "subflow:78051ab",
        "z": "a1ee9b0",
        "inputs": 8,
        "outputs": 6,
        "name": "",
        "x": 1110,
        "y": 980,
        "wires": [
            [
                {
                    "id": "4bc2a6c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7af575d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2f6f715",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bf4e20e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "70c604d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "44419c3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "101a0b6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8e2bd2c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d38b01a",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CH1_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 220,
        "y": 140,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "61b8739",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机启停手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 410,
        "y": 140,
        "wires": [
            [
                {
                    "id": "d38b01a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "fbbffba",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 410,
        "y": 260,
        "wires": [
            [
                {
                    "id": "5ddf12a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7c7b5ba",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 410,
        "y": 200,
        "wires": [
            [
                {
                    "id": "504d004",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9284d09",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机目标温度手动设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 410,
        "y": 380,
        "wires": [
            [
                {
                    "id": "7f6f789",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1df044f",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机目标温度上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 15,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 410,
        "y": 500,
        "wires": [
            [
                {
                    "id": "55f5158",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "de75ae3",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机目标温度下限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 7,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 410,
        "y": 560,
        "wires": [
            [
                {
                    "id": "5d3ab2c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "504d004",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CH1_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 220,
        "y": 200,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "7f6f789",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CH_TargetT_MSP",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 190,
        "y": 380,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "55f5158",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CH_TargetTH_SP",
        "swInputType": "analog",
        "swInputDefault": "15",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 15,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 190,
        "y": 500,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "5d3ab2c",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CH_TargetTL_SP",
        "swInputType": "analog",
        "swInputDefault": "7",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 7,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 190,
        "y": 560,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "35ea113",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[413f932:0] 1号主机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 120,
        "wires": []
    },
    {
        "id": "d38f04",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c37d134:0] 1号主机运行模式",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 160,
        "wires": []
    },
    {
        "id": "83b6bc8",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[956774a:0] 1号主机控制模式",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 200,
        "wires": []
    },
    {
        "id": "b41acd8",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4754e93:0] 1号主机故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 240,
        "wires": []
    },
    {
        "id": "477053f",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[61b8739:0] 1号主机启停手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 280,
        "wires": []
    },
    {
        "id": "cb19c78",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[fbbffba:0] 1号主机启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 320,
        "wires": []
    },
    {
        "id": "c22753b",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7c7b5ba:0] 1号主机启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 360,
        "wires": []
    },
    {
        "id": "ad2886c",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd928c4:0] 故障报警总复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 600,
        "wires": []
    },
    {
        "id": "18b2165",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机运行标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1370,
        "y": 300,
        "wires": [
            [
                {
                    "id": "af9aacb",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "c825522",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1390,
        "y": 180,
        "wires": [
            [
                {
                    "id": "af9aacb",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f6f92d",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机故障标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1370,
        "y": 360,
        "wires": [
            [
                {
                    "id": "af9aacb",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "ad09bbe",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1380,
        "y": 420,
        "wires": [
            [
                {
                    "id": "af9aacb",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "685d30a",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机剩余自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1390,
        "y": 480,
        "wires": [
            [
                {
                    "id": "af9aacb",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "ef35016",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机自动运行中标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1390,
        "y": 540,
        "wires": [
            [
                {
                    "id": "af9aacb",
                    "port": 6
                }
            ],
            []
        ]
    },
    {
        "id": "9219a14",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CH1_Run_Sign",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1560,
        "y": 300,
        "wires": [
            [
                {
                    "id": "18b2165",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9821dce",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CH1_F_Sign",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1550,
        "y": 360,
        "wires": [
            [
                {
                    "id": "f6f92d",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1051095",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机目标温度设定手/自动切换",
        "swInputType": "binary",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 430,
        "y": 320,
        "wires": [
            [
                {
                    "id": "ac390b5",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d7a901e",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机目标温度自动设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 410,
        "y": 440,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "f3e6d30",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1051095:0] 主机目标温度设定手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 800,
        "y": 400,
        "wires": []
    },
    {
        "id": "134dfa3",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9284d09:0] 主机目标温度手动设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 480,
        "wires": []
    },
    {
        "id": "681831c",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d7a901e:0] 主机目标温度自动设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 440,
        "wires": []
    },
    {
        "id": "c8e2ee7",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1df044f:0] 主机目标温度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 520,
        "wires": []
    },
    {
        "id": "b9d15fd",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[de75ae3:0] 主机目标温度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 560,
        "wires": []
    },
    {
        "id": "ac390b5",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CH_TargetT_AM",
        "swInputType": "binary",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 190,
        "y": 320,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "6e84a26",
        "type": "swInput",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 2,
        "name": "主机目标温度设定手动/自动",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 640,
        "wires": [
            [
                {
                    "id": "11ae718",
                    "port": 7
                }
            ],
            []
        ]
    },
    {
        "id": "c8cecbb",
        "type": "swInput",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 2,
        "name": "主机目标温度自动设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 700,
        "wires": [
            [
                {
                    "id": "11ae718",
                    "port": 8
                }
            ],
            []
        ]
    },
    {
        "id": "150c7a8",
        "type": "swInput",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 2,
        "name": "主机目标温度手动设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 760,
        "wires": [
            [
                {
                    "id": "11ae718",
                    "port": 9
                }
            ],
            []
        ]
    },
    {
        "id": "f8cc375",
        "type": "swInput",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 2,
        "name": "主机目标温度上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 820,
        "wires": [
            [
                {
                    "id": "11ae718",
                    "port": 10
                }
            ],
            []
        ]
    },
    {
        "id": "7dd89c3",
        "type": "swInput",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 2,
        "name": "主机目标温度下限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 370,
        "y": 880,
        "wires": [
            [
                {
                    "id": "11ae718",
                    "port": 11
                }
            ],
            []
        ]
    },
    {
        "id": "fb2a741",
        "type": "quote",
        "z": "11ae718",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6e84a26:0] 主机目标温度设定手动/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1340,
        "y": 860,
        "wires": []
    },
    {
        "id": "ade7ec1",
        "type": "quote",
        "z": "11ae718",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c8cecbb:0] 主机目标温度自动设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1350,
        "y": 920,
        "wires": []
    },
    {
        "id": "c63eda3",
        "type": "quote",
        "z": "11ae718",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[150c7a8:0] 主机目标温度手动设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1350,
        "y": 980,
        "wires": []
    },
    {
        "id": "4038fd7",
        "type": "switch",
        "z": "11ae718",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1580,
        "y": 920,
        "wires": [
            [
                {
                    "id": "fb2a741",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ade7ec1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c63eda3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "518000c",
        "type": "limit",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1730,
        "y": 920,
        "wires": [
            [
                {
                    "id": "4038fd7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "80ca843",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c136873",
        "type": "limit",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1870,
        "y": 920,
        "wires": [
            [
                {
                    "id": "518000c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "70709b7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "80ca843",
        "type": "quote",
        "z": "11ae718",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f8cc375:0] 主机目标温度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1530,
        "y": 1020,
        "wires": []
    },
    {
        "id": "70709b7",
        "type": "quote",
        "z": "11ae718",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7dd89c3:0] 主机目标温度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1670,
        "y": 1060,
        "wires": []
    },
    {
        "id": "9358b93",
        "type": "swInput",
        "z": "11ae718",
        "inputs": 2,
        "outputs": 2,
        "name": "主机目标温度最终设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2090,
        "y": 920,
        "wires": [
            [
                {
                    "id": "c136873",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1161485",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机目标温度最终设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 7,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1400,
        "y": 240,
        "wires": [
            [
                {
                    "id": "af9aacb",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "14cc160",
        "type": "subflow:11ae718",
        "z": "a1ee9b0",
        "inputs": 13,
        "outputs": 7,
        "name": "",
        "env": [],
        "x": 2840,
        "y": 360,
        "wires": [
            [
                {
                    "id": "e63e7ad",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c688577",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7478e5c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7e7c46b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "24f8dd7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6ef7218",
                    "port": 0
                }
            ],
            [
                {
                    "id": "599e5f4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "56fcc1d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4bbf3ba",
                    "port": 0
                }
            ],
            [
                {
                    "id": "add02e7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "89b1e9f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c516f0d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fdcd5e7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9dfdfc6",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CH2_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2000,
        "y": 320,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "d846d08",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机启停手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2190,
        "y": 320,
        "wires": [
            [
                {
                    "id": "9dfdfc6",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b2b9bb0",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2190,
        "y": 440,
        "wires": [
            [
                {
                    "id": "62df772",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "be1eadf",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2190,
        "y": 380,
        "wires": [
            [
                {
                    "id": "2771431",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2771431",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CH2_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2000,
        "y": 380,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e63e7ad",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[be53946:0] 2号主机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2580,
        "y": 120,
        "wires": []
    },
    {
        "id": "c688577",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1846d47:0] 2号主机运行模式",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2580,
        "y": 160,
        "wires": []
    },
    {
        "id": "7478e5c",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[fead13:0] 2号主机控制模式",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2580,
        "y": 200,
        "wires": []
    },
    {
        "id": "7e7c46b",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5e4e4fa:0] 2号主机故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2580,
        "y": 240,
        "wires": []
    },
    {
        "id": "24f8dd7",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d846d08:0] 2号主机启停手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2550,
        "y": 280,
        "wires": []
    },
    {
        "id": "6ef7218",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b2b9bb0:0] 2号主机启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2550,
        "y": 320,
        "wires": []
    },
    {
        "id": "599e5f4",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[be1eadf:0] 2号主机启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2550,
        "y": 360,
        "wires": []
    },
    {
        "id": "fdcd5e7",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd928c4:0] 故障报警总复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2580,
        "y": 600,
        "wires": []
    },
    {
        "id": "2616d89",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机运行标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3110,
        "y": 300,
        "wires": [
            [
                {
                    "id": "14cc160",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "fce3030",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3130,
        "y": 180,
        "wires": [
            [
                {
                    "id": "14cc160",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4885f44",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机故障标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3110,
        "y": 360,
        "wires": [
            [
                {
                    "id": "14cc160",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "8324398",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3120,
        "y": 420,
        "wires": [
            [
                {
                    "id": "14cc160",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "85ba61b",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机剩余自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3130,
        "y": 480,
        "wires": [
            [
                {
                    "id": "14cc160",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "e733dcd",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机自动运行中标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3130,
        "y": 540,
        "wires": [
            [
                {
                    "id": "14cc160",
                    "port": 6
                }
            ],
            []
        ]
    },
    {
        "id": "9c134f1",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CH2_Run_Sign",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3300,
        "y": 300,
        "wires": [
            [
                {
                    "id": "2616d89",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e7a3ee4",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CH2_F_Sign",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3290,
        "y": 360,
        "wires": [
            [
                {
                    "id": "4885f44",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "56fcc1d",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1051095:0] 主机目标温度设定手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2540,
        "y": 400,
        "wires": []
    },
    {
        "id": "add02e7",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9284d09:0] 主机目标温度手动设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2550,
        "y": 480,
        "wires": []
    },
    {
        "id": "4bbf3ba",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d7a901e:0] 主机目标温度自动设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2550,
        "y": 440,
        "wires": []
    },
    {
        "id": "89b1e9f",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1df044f:0] 主机目标温度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2550,
        "y": 520,
        "wires": []
    },
    {
        "id": "c516f0d",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[de75ae3:0] 主机目标温度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2550,
        "y": 560,
        "wires": []
    },
    {
        "id": "5ff3d36",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机目标温度最终设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 7,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3140,
        "y": 240,
        "wires": [
            [
                {
                    "id": "14cc160",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "3c83ca2",
        "type": "comment",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 0,
        "name": "1号主机标准控制",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1100,
        "y": 200,
        "wires": []
    },
    {
        "id": "3fd491d",
        "type": "comment",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 0,
        "name": "2号主机标准控制",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2840,
        "y": 200,
        "wires": []
    },
    {
        "id": "7122d7f",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWV1_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 210,
        "y": 880,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "98dd60c",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻蝶阀开关手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 880,
        "wires": [
            [
                {
                    "id": "7122d7f",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e677113",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻蝶阀开关自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 430,
        "y": 1000,
        "wires": [
            [
                {
                    "id": "815fad1",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1961061",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻蝶阀开关手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 430,
        "y": 940,
        "wires": [
            [
                {
                    "id": "46f0bfb",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "46f0bfb",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWV1_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 210,
        "y": 940,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4c441bd",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机蝶阀动作故障报警延时设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 120,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 440,
        "y": 1060,
        "wires": [
            [
                {
                    "id": "10e3675",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "10e3675",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "DT_CHV_A_SP",
        "swInputType": "analog",
        "swInputDefault": "120",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 120,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 200,
        "y": 1060,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a9a1b2f",
        "type": "comment",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 0,
        "name": "默认7℃",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 570,
        "y": 560,
        "wires": []
    },
    {
        "id": "6cc292c",
        "type": "comment",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 0,
        "name": "默认15℃",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 580,
        "y": 500,
        "wires": []
    },
    {
        "id": "def40f4",
        "type": "comment",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 0,
        "name": "默认120s",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 640,
        "y": 1060,
        "wires": []
    },
    {
        "id": "4bc2a6c",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ce275cb:0] 1号冷冻蝶阀本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 820,
        "y": 760,
        "wires": []
    },
    {
        "id": "7af575d",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[98dd60c:0] 1号冷冻蝶阀开关手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 800,
        "y": 820,
        "wires": []
    },
    {
        "id": "2f6f715",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e677113:0] 1号冷冻蝶阀开关自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 800,
        "y": 880,
        "wires": []
    },
    {
        "id": "bf4e20e",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1961061:0] 1号冷冻蝶阀开关手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 800,
        "y": 940,
        "wires": []
    },
    {
        "id": "70c604d",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[669ef46:0] 1号冷冻蝶阀开到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 1000,
        "wires": []
    },
    {
        "id": "44419c3",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[63e079c:0] 1号冷冻蝶阀关到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 1060,
        "wires": []
    },
    {
        "id": "101a0b6",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4c441bd:0] 主机蝶阀动作故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 790,
        "y": 1120,
        "wires": []
    },
    {
        "id": "8e2bd2c",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd928c4:0] 故障报警总复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 1180,
        "wires": []
    },
    {
        "id": "27fc244",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻蝶阀开控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1390,
        "y": 820,
        "wires": [
            [
                {
                    "id": "51bf367",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ad7ec7b",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻蝶阀关控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1390,
        "y": 880,
        "wires": [
            [
                {
                    "id": "51bf367",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "cb21af9",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻蝶阀开故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1370,
        "y": 940,
        "wires": [
            [
                {
                    "id": "51bf367",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "450c7d6",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻蝶阀关故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1370,
        "y": 1000,
        "wires": [
            [
                {
                    "id": "51bf367",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "b2a462",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻蝶阀可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1380,
        "y": 1060,
        "wires": [
            [
                {
                    "id": "51bf367",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "21bdb5f",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻蝶阀自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1390,
        "y": 1120,
        "wires": [
            [
                {
                    "id": "51bf367",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "bd928c4",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "故障报警总复位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1320,
        "y": 840,
        "wires": [
            [
                {
                    "id": "4b3c9ac",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "3b0accb",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWV1_OF",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1550,
        "y": 940,
        "wires": [
            [
                {
                    "id": "cb21af9",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f6847c1",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWV1_CF",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1550,
        "y": 1000,
        "wires": [
            [
                {
                    "id": "450c7d6",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4e73b42",
        "type": "subflow:78051ab",
        "z": "a1ee9b0",
        "inputs": 8,
        "outputs": 6,
        "name": "",
        "x": 2850,
        "y": 1000,
        "wires": [
            [
                {
                    "id": "e39ac5c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4d2496d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "da33bdf",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f381fdd",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1f14418",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2b5c80a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "691a03d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "cc018c2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9346a38",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWV2_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1950,
        "y": 900,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "fc98845",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻蝶阀开关手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2160,
        "y": 900,
        "wires": [
            [
                {
                    "id": "9346a38",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "17747f",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻蝶阀开关自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2170,
        "y": 1020,
        "wires": [
            [
                {
                    "id": "6064a05",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c458565",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻蝶阀开关手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2170,
        "y": 960,
        "wires": [
            [
                {
                    "id": "517be10",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "517be10",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWV2_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1950,
        "y": 960,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e39ac5c",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[2059984:0] 2号冷冻蝶阀本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2560,
        "y": 780,
        "wires": []
    },
    {
        "id": "4d2496d",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[fc98845:0] 2号冷冻蝶阀开关手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2540,
        "y": 840,
        "wires": []
    },
    {
        "id": "da33bdf",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[17747f:0] 2号冷冻蝶阀开关自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2540,
        "y": 900,
        "wires": []
    },
    {
        "id": "f381fdd",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c458565:0] 2号冷冻蝶阀开关手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2540,
        "y": 960,
        "wires": []
    },
    {
        "id": "1f14418",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[24efd2c:0] 2号冷冻蝶阀开到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 1020,
        "wires": []
    },
    {
        "id": "2b5c80a",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[fd70e68:0] 2号冷冻蝶阀关到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 1080,
        "wires": []
    },
    {
        "id": "691a03d",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4c441bd:0] 主机蝶阀动作故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2530,
        "y": 1140,
        "wires": []
    },
    {
        "id": "cc018c2",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd928c4:0] 故障报警总复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2580,
        "y": 1200,
        "wires": []
    },
    {
        "id": "294f109",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻蝶阀开控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3130,
        "y": 840,
        "wires": [
            [
                {
                    "id": "4e73b42",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d447e86",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻蝶阀关控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3130,
        "y": 900,
        "wires": [
            [
                {
                    "id": "4e73b42",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "8f6651f",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻蝶阀开故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3110,
        "y": 960,
        "wires": [
            [
                {
                    "id": "4e73b42",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "814c20c",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻蝶阀关故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3110,
        "y": 1020,
        "wires": [
            [
                {
                    "id": "4e73b42",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "af0f105",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻蝶阀可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3120,
        "y": 1080,
        "wires": [
            [
                {
                    "id": "4e73b42",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "d05fdf0",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻蝶阀自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3130,
        "y": 1140,
        "wires": [
            [
                {
                    "id": "4e73b42",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "8078631",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWV2_OF",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3290,
        "y": 960,
        "wires": [
            [
                {
                    "id": "8f6651f",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ed5d048",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWV2_CF",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3290,
        "y": 1020,
        "wires": [
            [
                {
                    "id": "814c20c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f4fdbe",
        "type": "subflow:78051ab",
        "z": "a1ee9b0",
        "inputs": 8,
        "outputs": 6,
        "name": "",
        "x": 1110,
        "y": 1580,
        "wires": [
            [
                {
                    "id": "719d264",
                    "port": 0
                }
            ],
            [
                {
                    "id": "633f815",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e0eba2f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "511fe4c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1ab1be7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "16fe1fd",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d8ae72b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "65e17a7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "799318a",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CWV1_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 210,
        "y": 1480,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "40c7c3d",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却蝶阀开关手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 1480,
        "wires": [
            [
                {
                    "id": "799318a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "63c8efc",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却蝶阀开关自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 430,
        "y": 1600,
        "wires": [
            [
                {
                    "id": "f991d0c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9e45071",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却蝶阀开关手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 430,
        "y": 1540,
        "wires": [
            [
                {
                    "id": "1c7c621",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1c7c621",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CWV1_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 210,
        "y": 1540,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "719d264",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[acfd9c0:0] 1号冷却蝶阀本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 820,
        "y": 1360,
        "wires": []
    },
    {
        "id": "633f815",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[40c7c3d:0] 1号冷却蝶阀开关手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 800,
        "y": 1420,
        "wires": []
    },
    {
        "id": "e0eba2f",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[63c8efc:0] 1号冷却蝶阀开关自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 800,
        "y": 1480,
        "wires": []
    },
    {
        "id": "511fe4c",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9e45071:0] 1号冷却蝶阀开关手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 800,
        "y": 1540,
        "wires": []
    },
    {
        "id": "1ab1be7",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[dd94bdc:0] 1号冷却蝶阀开到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 1600,
        "wires": []
    },
    {
        "id": "16fe1fd",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5009e6d:0] 1号冷却蝶阀关到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 1660,
        "wires": []
    },
    {
        "id": "d8ae72b",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4c441bd:0] 主机蝶阀动作故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 790,
        "y": 1720,
        "wires": []
    },
    {
        "id": "65e17a7",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd928c4:0] 故障报警总复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 1780,
        "wires": []
    },
    {
        "id": "4ef5a8b",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却蝶阀开控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1390,
        "y": 1420,
        "wires": [
            [
                {
                    "id": "f4fdbe",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "593b753",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却蝶阀关控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1390,
        "y": 1480,
        "wires": [
            [
                {
                    "id": "f4fdbe",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "db00b6a",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却蝶阀开故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1370,
        "y": 1540,
        "wires": [
            [
                {
                    "id": "f4fdbe",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "b23e337",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却蝶阀关故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1370,
        "y": 1600,
        "wires": [
            [
                {
                    "id": "f4fdbe",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "13b4801",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却蝶阀可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1380,
        "y": 1660,
        "wires": [
            [
                {
                    "id": "f4fdbe",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "664fc0a",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却蝶阀自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1390,
        "y": 1720,
        "wires": [
            [
                {
                    "id": "f4fdbe",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "8e75c50",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CWV1_OF",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1550,
        "y": 1540,
        "wires": [
            [
                {
                    "id": "db00b6a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "cccd7d5",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CWV1_CF",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1550,
        "y": 1600,
        "wires": [
            [
                {
                    "id": "b23e337",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8c72ccb",
        "type": "subflow:78051ab",
        "z": "a1ee9b0",
        "inputs": 8,
        "outputs": 6,
        "name": "",
        "x": 2850,
        "y": 1600,
        "wires": [
            [
                {
                    "id": "b929850",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5415f3c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f5f6dce",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d0f0fdf",
                    "port": 0
                }
            ],
            [
                {
                    "id": "56e7d60",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4359faa",
                    "port": 0
                }
            ],
            [
                {
                    "id": "17c3092",
                    "port": 0
                }
            ],
            [
                {
                    "id": "936942a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "29d0727",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CWV2_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1950,
        "y": 1500,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8648539",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却蝶阀开关手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2160,
        "y": 1500,
        "wires": [
            [
                {
                    "id": "29d0727",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b444db4",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却蝶阀开关自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2170,
        "y": 1620,
        "wires": [
            [
                {
                    "id": "2239013",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "17dde82",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却蝶阀开关手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2170,
        "y": 1560,
        "wires": [
            [
                {
                    "id": "b7d4f21",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b7d4f21",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CWV2_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1950,
        "y": 1560,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b929850",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bff415f:0] 2号冷却蝶阀本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2560,
        "y": 1380,
        "wires": []
    },
    {
        "id": "5415f3c",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8648539:0] 2号冷却蝶阀开关手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2540,
        "y": 1440,
        "wires": []
    },
    {
        "id": "f5f6dce",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b444db4:0] 2号冷却蝶阀开关自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2540,
        "y": 1500,
        "wires": []
    },
    {
        "id": "d0f0fdf",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[17dde82:0] 2号冷却蝶阀开关手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2540,
        "y": 1560,
        "wires": []
    },
    {
        "id": "56e7d60",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e445e89:0] 2号冷却蝶阀开到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 1620,
        "wires": []
    },
    {
        "id": "4359faa",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[723ed16:0] 2号冷却蝶阀关到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 1680,
        "wires": []
    },
    {
        "id": "17c3092",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4c441bd:0] 主机蝶阀动作故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2530,
        "y": 1740,
        "wires": []
    },
    {
        "id": "936942a",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd928c4:0] 故障报警总复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2580,
        "y": 1800,
        "wires": []
    },
    {
        "id": "f165edb",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却蝶阀开控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3130,
        "y": 1440,
        "wires": [
            [
                {
                    "id": "8c72ccb",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "edff386",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却蝶阀关控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3130,
        "y": 1500,
        "wires": [
            [
                {
                    "id": "8c72ccb",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "4eb5f7b",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却蝶阀开故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3110,
        "y": 1560,
        "wires": [
            [
                {
                    "id": "8c72ccb",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "168acc8",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却蝶阀关故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3110,
        "y": 1620,
        "wires": [
            [
                {
                    "id": "8c72ccb",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "9e3c84a",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却蝶阀可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3120,
        "y": 1680,
        "wires": [
            [
                {
                    "id": "8c72ccb",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "704f63",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却蝶阀自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3130,
        "y": 1740,
        "wires": [
            [
                {
                    "id": "8c72ccb",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "96c0cf3",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CWV2_OF",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3290,
        "y": 1560,
        "wires": [
            [
                {
                    "id": "4eb5f7b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9aded52",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "CWV2_CF",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3290,
        "y": 1620,
        "wires": [
            [
                {
                    "id": "168acc8",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "6d0eac2",
        "type": "swInput",
        "z": "4890980",
        "inputs": 2,
        "outputs": 2,
        "name": "故障报警复位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 460,
        "y": 900,
        "wires": [
            [
                {
                    "id": "4890980",
                    "port": 13
                }
            ],
            []
        ]
    },
    {
        "id": "d29060c",
        "type": "quote",
        "z": "4890980",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1b890d9:0] 冷却塔风机启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 220,
        "wires": []
    },
    {
        "id": "1b890d9",
        "type": "swInput",
        "z": "4890980",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 420,
        "wires": [
            [
                {
                    "id": "4890980",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "6356b5d",
        "type": "swInput",
        "z": "4890980",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机频率控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1830,
        "y": 700,
        "wires": [
            [
                {
                    "id": "72d6b18",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "6dae0eb",
        "type": "switch",
        "z": "4890980",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1050,
        "y": 700,
        "wires": [
            [
                {
                    "id": "692d180",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2f5f257",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7116d58",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7353cc5",
        "type": "swInput",
        "z": "4890980",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机自动可用标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 60,
        "wires": [
            [
                {
                    "id": "8d3040b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7d96101",
        "type": "logic",
        "z": "4890980",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1220,
        "y": 100,
        "wires": [
            [
                {
                    "id": "4023507",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1f96476",
        "type": "logic",
        "z": "4890980",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1360,
        "y": 320,
        "wires": [
            [
                {
                    "id": "d29f922",
                    "port": 0
                }
            ],
            [
                {
                    "id": "80a117b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c1b8323",
        "type": "switch",
        "z": "4890980",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1050,
        "y": 160,
        "wires": [
            [
                {
                    "id": "4023507",
                    "port": 0
                }
            ],
            [
                {
                    "id": "52ebfd4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d29060c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8379f33",
        "type": "logic",
        "z": "4890980",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1660,
        "y": 320,
        "wires": [
            [
                {
                    "id": "b2336dd",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2b5dd35",
        "type": "logic",
        "z": "4890980",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 360,
        "wires": [
            [
                {
                    "id": "5ca448a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "420d158",
        "type": "delayOn",
        "z": "4890980",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": "30",
        "timeoutFromInput": true,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 1040,
        "y": 420,
        "wires": [
            [
                {
                    "id": "1d23df2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b7c7e0e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "459351a",
        "type": "swInput",
        "z": "4890980",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机频率手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 540,
        "wires": [
            [
                {
                    "id": "4890980",
                    "port": 7
                }
            ],
            []
        ]
    },
    {
        "id": "a245aa1",
        "type": "swInput",
        "z": "4890980",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 360,
        "wires": [
            [
                {
                    "id": "4890980",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "80a117b",
        "type": "logic",
        "z": "4890980",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1220,
        "y": 380,
        "wires": [
            [
                {
                    "id": "2b5dd35",
                    "port": 0
                }
            ],
            [
                {
                    "id": "420d158",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1d23df2",
        "type": "quote",
        "z": "4890980",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1c80166:0] 冷却塔风机启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 820,
        "y": 420,
        "wires": []
    },
    {
        "id": "6fb116f",
        "type": "swInput",
        "z": "4890980",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机启停最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 200,
        "wires": [
            [
                {
                    "id": "57c7791",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b2336dd",
        "type": "rsFlipflop",
        "z": "4890980",
        "inputs": 2,
        "outputs": 1,
        "name": "RS触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1510,
        "y": 420,
        "wires": [
            [
                {
                    "id": "1f96476",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ceb9277",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "83c461",
        "type": "swInput",
        "z": "4890980",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 180,
        "wires": [
            [
                {
                    "id": "4890980",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "839b3ec",
        "type": "swInput",
        "z": "4890980",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机频率自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 600,
        "wires": [
            [
                {
                    "id": "4890980",
                    "port": 8
                }
            ],
            []
        ]
    },
    {
        "id": "5ca448a",
        "type": "quote",
        "z": "4890980",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[83c461:0] 冷却塔风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 360,
        "wires": []
    },
    {
        "id": "8f72f81",
        "type": "swInput",
        "z": "4890980",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机故障标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1840,
        "y": 440,
        "wires": [
            [
                {
                    "id": "b2336dd",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "a6c1303",
        "type": "swInput",
        "z": "4890980",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机故障状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 240,
        "wires": [
            [
                {
                    "id": "4890980",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "1c80166",
        "type": "swInput",
        "z": "4890980",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 480,
        "wires": [
            [
                {
                    "id": "4890980",
                    "port": 6
                }
            ],
            []
        ]
    },
    {
        "id": "80c4297",
        "type": "swInput",
        "z": "4890980",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机启停控制手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 300,
        "wires": [
            [
                {
                    "id": "4890980",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "4023507",
        "type": "quote",
        "z": "4890980",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[80c4297:0] 冷却塔风机启停控制手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 820,
        "y": 100,
        "wires": []
    },
    {
        "id": "52ebfd4",
        "type": "quote",
        "z": "4890980",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a245aa1:0] 冷却塔风机启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 160,
        "wires": []
    },
    {
        "id": "d29f922",
        "type": "quote",
        "z": "4890980",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a6c1303:0] 冷却塔风机故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 300,
        "wires": []
    },
    {
        "id": "ceb9277",
        "type": "quote",
        "z": "4890980",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6d0eac2:0] 故障报警复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 520,
        "wires": []
    },
    {
        "id": "803aada",
        "type": "swInput",
        "z": "4890980",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机频率手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 660,
        "wires": [
            [
                {
                    "id": "4890980",
                    "port": 9
                }
            ],
            []
        ]
    },
    {
        "id": "b3df316",
        "type": "quote",
        "z": "4890980",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[83c461:0] 冷却塔风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 580,
        "wires": []
    },
    {
        "id": "72d6b18",
        "type": "multiply",
        "z": "4890980",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1610,
        "y": 700,
        "wires": [
            [
                {
                    "id": "b3df316",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a6897ec",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "692d180",
        "type": "quote",
        "z": "4890980",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[459351a:0] 冷却塔风机频率手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 640,
        "wires": []
    },
    {
        "id": "2f5f257",
        "type": "quote",
        "z": "4890980",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[839b3ec:0] 冷却塔风机频率自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 700,
        "wires": []
    },
    {
        "id": "7116d58",
        "type": "quote",
        "z": "4890980",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[803aada:0] 冷却塔风机频率手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 760,
        "wires": []
    },
    {
        "id": "ee502d7",
        "type": "swInput",
        "z": "4890980",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机开启故障延时设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 840,
        "wires": [
            [
                {
                    "id": "4890980",
                    "port": 12
                }
            ],
            []
        ]
    },
    {
        "id": "b7c7e0e",
        "type": "quote",
        "z": "4890980",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ee502d7:0] 冷却塔风机开启故障延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 820,
        "y": 460,
        "wires": []
    },
    {
        "id": "336b176",
        "type": "quote",
        "z": "4890980",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[80c4297:0] 冷却塔风机启停控制手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1250,
        "y": 960,
        "wires": []
    },
    {
        "id": "99aec52",
        "type": "quote",
        "z": "4890980",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[83c461:0] 冷却塔风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1430,
        "y": 1000,
        "wires": []
    },
    {
        "id": "91cbd01",
        "type": "swInput",
        "z": "4890980",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机自动运行中标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1830,
        "y": 960,
        "wires": [
            [
                {
                    "id": "130bb69",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b6099d8",
        "type": "logic",
        "z": "4890980",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1460,
        "y": 960,
        "wires": [
            [
                {
                    "id": "336b176",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3cb7c95",
        "type": "swInput",
        "z": "4890980",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 120,
        "wires": [
            [
                {
                    "id": "4890980",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d13426",
        "type": "quote",
        "z": "4890980",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3cb7c95:0] 冷却塔风机本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 40,
        "wires": []
    },
    {
        "id": "8d3040b",
        "type": "logic",
        "z": "4890980",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1410,
        "y": 60,
        "wires": [
            [
                {
                    "id": "d13426",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7d96101",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8379f33",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "57c7791",
        "type": "logic",
        "z": "4890980",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1230,
        "y": 160,
        "wires": [
            [
                {
                    "id": "d13426",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c1b8323",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8379f33",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "acfe5f4",
        "type": "quote",
        "z": "4890980",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3cb7c95:0] 冷却塔风机本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1430,
        "y": 920,
        "wires": []
    },
    {
        "id": "130bb69",
        "type": "logic",
        "z": "4890980",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1600,
        "y": 960,
        "wires": [
            [
                {
                    "id": "acfe5f4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b6099d8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "99aec52",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9df95fd",
        "type": "swInput",
        "z": "4890980",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机剩余自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 120,
        "wires": [
            [
                {
                    "id": "c4eeb3d",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c4eeb3d",
        "type": "logic",
        "z": "4890980",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1580,
        "y": 120,
        "wires": [
            [
                {
                    "id": "8d3040b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2b5dd35",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "69ada11",
        "type": "subflow:4890980",
        "z": "d18f95b",
        "inputs": 14,
        "outputs": 6,
        "name": "",
        "env": [],
        "x": 1030,
        "y": 360,
        "wires": [
            [
                {
                    "id": "faafd5c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "50661aa",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e206ffa",
                    "port": 0
                }
            ],
            [
                {
                    "id": "abb9974",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bf9c650",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6d87440",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b457f3e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "16c05eb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5b4f0d0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5607515",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bac75db",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5841604",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1019010",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f6648e8",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "965c39f",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔风机启停手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 140,
        "wires": [
            [
                {
                    "id": "1dd9a21",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "593b0cb",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔风机启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 200,
        "wires": [
            [
                {
                    "id": "e5bdf05",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "98495f6",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔风机启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 260,
        "wires": [
            [
                {
                    "id": "ebf2f23",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "82fbb4f",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔风机频率手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 320,
        "wires": [
            [
                {
                    "id": "df26607",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "6d4e137",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔风机频率手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 380,
        "wires": [
            [
                {
                    "id": "7965bea",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4c8d74",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔风机频率自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 440,
        "wires": [
            [
                {
                    "id": "b3d0ccb",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d99b89",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机开启故障报警延时设定值",
        "swInputType": "analog",
        "swInputDefault": "60",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 410,
        "y": 620,
        "wires": [
            [
                {
                    "id": "5df909",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1dd9a21",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF1_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 170,
        "y": 140,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e5bdf05",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF1_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 170,
        "y": 200,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "df26607",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF1_Frq_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 160,
        "y": 320,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "7965bea",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF1_Frq_MC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 160,
        "y": 380,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "5df909",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "DT_CTF_A_SP",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 160,
        "y": 620,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2f1bdb6",
        "type": "comment",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 0,
        "name": "默认30s",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 620,
        "y": 620,
        "wires": []
    },
    {
        "id": "e3f1e8a",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机频率上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 50,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 500,
        "wires": [
            [
                {
                    "id": "ab19c5e",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c2bc0a2",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机频率下限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 560,
        "wires": [
            [
                {
                    "id": "3f525f",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ab19c5e",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF_FrqH_SP",
        "swInputType": "analog",
        "swInputDefault": "50",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 50,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 160,
        "y": 500,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "3f525f",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF_FrqL_SP",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 160,
        "y": 560,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "29cfb2e",
        "type": "comment",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 0,
        "name": "默认50Hz",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 560,
        "y": 500,
        "wires": []
    },
    {
        "id": "2060d33",
        "type": "comment",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 0,
        "name": "默认30Hz",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 560,
        "y": 560,
        "wires": []
    },
    {
        "id": "c4bc84a",
        "type": "swInput",
        "z": "4890980",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机频率上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 720,
        "wires": [
            [
                {
                    "id": "4890980",
                    "port": 10
                }
            ],
            []
        ]
    },
    {
        "id": "5556ba",
        "type": "swInput",
        "z": "4890980",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机频率下限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 780,
        "wires": [
            [
                {
                    "id": "4890980",
                    "port": 11
                }
            ],
            []
        ]
    },
    {
        "id": "9fcb884",
        "type": "limit",
        "z": "4890980",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1250,
        "y": 700,
        "wires": [
            [
                {
                    "id": "6dae0eb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d14701f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a6897ec",
        "type": "limit",
        "z": "4890980",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1430,
        "y": 700,
        "wires": [
            [
                {
                    "id": "9fcb884",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8f996c9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d14701f",
        "type": "quote",
        "z": "4890980",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c4bc84a:0] 冷却塔风机频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1010,
        "y": 800,
        "wires": []
    },
    {
        "id": "8f996c9",
        "type": "quote",
        "z": "4890980",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5556ba:0] 冷却塔风机频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1190,
        "y": 840,
        "wires": []
    },
    {
        "id": "faafd5c",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3161dbe:0] 1号冷却塔风机本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 750,
        "y": 100,
        "wires": []
    },
    {
        "id": "50661aa",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[cf1bd0e:0] 1号冷却塔风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 760,
        "y": 140,
        "wires": []
    },
    {
        "id": "e206ffa",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9ce89d0:0] 1号冷却塔风机故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 760,
        "y": 180,
        "wires": []
    },
    {
        "id": "abb9974",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[965c39f:0] 1号冷却塔风机启停手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 730,
        "y": 220,
        "wires": []
    },
    {
        "id": "bf9c650",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[98495f6:0] 1号冷却塔风机启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 730,
        "y": 260,
        "wires": []
    },
    {
        "id": "6d87440",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[593b0cb:0] 1号冷却塔风机启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 730,
        "y": 300,
        "wires": []
    },
    {
        "id": "b457f3e",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3d2993e:0] 1号冷却塔风机启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 730,
        "y": 340,
        "wires": []
    },
    {
        "id": "16c05eb",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[82fbb4f:0] 1号冷却塔风机频率手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 730,
        "y": 380,
        "wires": []
    },
    {
        "id": "5b4f0d0",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4c8d74:0] 1号冷却塔风机频率自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 730,
        "y": 420,
        "wires": []
    },
    {
        "id": "5607515",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6d4e137:0] 1号冷却塔风机频率手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 730,
        "y": 460,
        "wires": []
    },
    {
        "id": "bac75db",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e3f1e8a:0] 冷却塔风机频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 750,
        "y": 500,
        "wires": []
    },
    {
        "id": "5841604",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c2bc0a2:0] 冷却塔风机频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 750,
        "y": 540,
        "wires": []
    },
    {
        "id": "1019010",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d99b89:0] 冷却塔风机开启故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 720,
        "y": 580,
        "wires": []
    },
    {
        "id": "f6648e8",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd928c4:0] 故障报警总复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 780,
        "y": 620,
        "wires": []
    },
    {
        "id": "3d2993e",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔风机启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1340,
        "y": 220,
        "wires": [
            [
                {
                    "id": "69ada11",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "69b8e8",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔风机频率最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1340,
        "y": 280,
        "wires": [
            [
                {
                    "id": "69ada11",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "8215ac8",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔风机故障标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1310,
        "y": 340,
        "wires": [
            [
                {
                    "id": "69ada11",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "870b511",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔风机自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1320,
        "y": 400,
        "wires": [
            [
                {
                    "id": "69ada11",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "e9483ee",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔风机剩余自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1340,
        "y": 460,
        "wires": [
            [
                {
                    "id": "69ada11",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "78d07f",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔自动运行中标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1310,
        "y": 520,
        "wires": [
            [
                {
                    "id": "69ada11",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "93c76e1",
        "type": "subflow:4890980",
        "z": "d18f95b",
        "inputs": 14,
        "outputs": 6,
        "name": "",
        "env": [],
        "x": 2670,
        "y": 360,
        "wires": [
            [
                {
                    "id": "626a2b0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c0eb697",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4b2fd6e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f1eb4e0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c6408e0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "537e07e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "37bd7e6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "53007d8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5183af8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "20fd216",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e98cdc4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a8ce2a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fdc5514",
                    "port": 0
                }
            ],
            [
                {
                    "id": "865cd1f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b494f8b",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔风机启停手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2050,
        "y": 220,
        "wires": [
            [
                {
                    "id": "e6a2e0b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "16f3aba",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔风机启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2060,
        "y": 280,
        "wires": [
            [
                {
                    "id": "727d701",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "53dca98",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔风机启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2060,
        "y": 340,
        "wires": [
            [
                {
                    "id": "94bc988",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5402fc4",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔风机频率手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2050,
        "y": 400,
        "wires": [
            [
                {
                    "id": "3740b90",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1aad261",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔风机频率手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2060,
        "y": 460,
        "wires": [
            [
                {
                    "id": "427c3bf",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "32d345f",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔风机频率自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2060,
        "y": 520,
        "wires": [
            [
                {
                    "id": "aa7176c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e6a2e0b",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF2_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1830,
        "y": 220,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "727d701",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF2_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1830,
        "y": 280,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "3740b90",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF2_Frq_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 400,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "427c3bf",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF2_Frq_MC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 460,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "626a2b0",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[718bde2:0] 2号冷却塔风机本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2390,
        "y": 100,
        "wires": []
    },
    {
        "id": "c0eb697",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d0997b6:0] 2号冷却塔风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2400,
        "y": 140,
        "wires": []
    },
    {
        "id": "4b2fd6e",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[274e9f1:0] 2号冷却塔风机故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2400,
        "y": 180,
        "wires": []
    },
    {
        "id": "f1eb4e0",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b494f8b:0] 2号冷却塔风机启停手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2370,
        "y": 220,
        "wires": []
    },
    {
        "id": "c6408e0",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[53dca98:0] 2号冷却塔风机启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2370,
        "y": 260,
        "wires": []
    },
    {
        "id": "537e07e",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[16f3aba:0] 2号冷却塔风机启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2370,
        "y": 300,
        "wires": []
    },
    {
        "id": "37bd7e6",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[df0653a:0] 2号冷却塔风机启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2370,
        "y": 340,
        "wires": []
    },
    {
        "id": "53007d8",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5402fc4:0] 2号冷却塔风机频率手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2370,
        "y": 380,
        "wires": []
    },
    {
        "id": "5183af8",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[32d345f:0] 2号冷却塔风机频率自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2370,
        "y": 420,
        "wires": []
    },
    {
        "id": "20fd216",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1aad261:0] 2号冷却塔风机频率手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2370,
        "y": 460,
        "wires": []
    },
    {
        "id": "e98cdc4",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e3f1e8a:0] 冷却塔风机频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2390,
        "y": 500,
        "wires": []
    },
    {
        "id": "a8ce2a",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c2bc0a2:0] 冷却塔风机频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2390,
        "y": 540,
        "wires": []
    },
    {
        "id": "fdc5514",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d99b89:0] 冷却塔风机开启故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2360,
        "y": 580,
        "wires": []
    },
    {
        "id": "865cd1f",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd928c4:0] 故障报警总复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2420,
        "y": 620,
        "wires": []
    },
    {
        "id": "df0653a",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔风机启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2980,
        "y": 220,
        "wires": [
            [
                {
                    "id": "93c76e1",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "499fe59",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔风机频率最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2980,
        "y": 280,
        "wires": [
            [
                {
                    "id": "93c76e1",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "4848fcd",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔风机故障标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2950,
        "y": 340,
        "wires": [
            [
                {
                    "id": "93c76e1",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "7f77df4",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔风机自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2960,
        "y": 400,
        "wires": [
            [
                {
                    "id": "93c76e1",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "2c4a413",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔风机剩余自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2980,
        "y": 460,
        "wires": [
            [
                {
                    "id": "93c76e1",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "6ca3279",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔自动运行中标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2950,
        "y": 520,
        "wires": [
            [
                {
                    "id": "93c76e1",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "2fe1d3f",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF1_F_Sign",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1520,
        "y": 340,
        "wires": [
            [
                {
                    "id": "8215ac8",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "39802c1",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF2_F_Sign",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3160,
        "y": 340,
        "wires": [
            [
                {
                    "id": "4848fcd",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "25e3a78",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CT_InV1_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 140,
        "y": 920,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e0bb94",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔进口蝶阀开关手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 920,
        "wires": [
            [
                {
                    "id": "25e3a78",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e74142a",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔进口蝶阀开关自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 1040,
        "wires": [
            [
                {
                    "id": "f426e14",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d3fae69",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔进口蝶阀开关手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 980,
        "wires": [
            [
                {
                    "id": "55edc5f",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "55edc5f",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CT_InV1_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 140,
        "y": 980,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "737a270",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔蝶阀动作故障报警延时设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 120,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 1100,
        "wires": [
            [
                {
                    "id": "8d3a506",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8d3a506",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "DT_CTV_A_SP",
        "swInputType": "analog",
        "swInputDefault": "120",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 120,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 140,
        "y": 1100,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "63660c5",
        "type": "comment",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 0,
        "name": "默认120s",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 600,
        "y": 1100,
        "wires": []
    },
    {
        "id": "6fd8461",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6e1b434:0] 1号冷却塔进口蝶阀本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 760,
        "y": 800,
        "wires": []
    },
    {
        "id": "def176b",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e0bb94:0] 1号冷却塔进口蝶阀开关手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 740,
        "y": 860,
        "wires": []
    },
    {
        "id": "da1d4be",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e74142a:0] 1号冷却塔进口蝶阀开关自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 730,
        "y": 920,
        "wires": []
    },
    {
        "id": "d8fcc6c",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d3fae69:0] 1号冷却塔进口蝶阀开关手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 730,
        "y": 980,
        "wires": []
    },
    {
        "id": "1715054",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d06a968:0] 1号冷却塔进口蝶阀开到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 770,
        "y": 1040,
        "wires": []
    },
    {
        "id": "c361af2",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[47fa4f:0] 1号冷却塔进口蝶阀关到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 770,
        "y": 1100,
        "wires": []
    },
    {
        "id": "3de040e",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[737a270:0] 冷却塔蝶阀动作故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 740,
        "y": 1160,
        "wires": []
    },
    {
        "id": "1fef7ee",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd928c4:0] 故障报警总复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 800,
        "y": 1220,
        "wires": []
    },
    {
        "id": "746193c",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔进口蝶阀开控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1330,
        "y": 860,
        "wires": [
            [
                {
                    "id": "c882d65",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "56c2aae",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔进口蝶阀关控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1330,
        "y": 920,
        "wires": [
            [
                {
                    "id": "c882d65",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "99e344",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔进口蝶阀开故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1310,
        "y": 980,
        "wires": [
            [
                {
                    "id": "c882d65",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "647cdd8",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔进口蝶阀关故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1310,
        "y": 1040,
        "wires": [
            [
                {
                    "id": "c882d65",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "f700864",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔进口蝶阀可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1320,
        "y": 1100,
        "wires": [
            [
                {
                    "id": "c882d65",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "1b67902",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔进口蝶阀自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1340,
        "y": 1160,
        "wires": [
            [
                {
                    "id": "c882d65",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "8dfbd1d",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CT_InV1_OF",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1510,
        "y": 980,
        "wires": [
            [
                {
                    "id": "99e344",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "6ae0b91",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CT_InV1_CF",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1510,
        "y": 1040,
        "wires": [
            [
                {
                    "id": "647cdd8",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "bbf681c",
        "type": "logic",
        "z": "8940222",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 950,
        "y": 940,
        "wires": [
            [
                {
                    "id": "f0e6215",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "150ce1d",
        "type": "switch",
        "z": "8940222",
        "inputs": 3,
