        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 160,
        "wires": [
            [
                {
                    "id": "db3c0f8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "de662d3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "eb01b4e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "db3c0f8",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6683b51:0] 蝶阀手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 120,
        "wires": []
    },
    {
        "id": "5b31e3f",
        "type": "logic",
        "z": "8940222",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1390,
        "y": 660,
        "wires": [
            [
                {
                    "id": "b9b4c52",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2405cca",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ce0741b",
        "type": "logic",
        "z": "8940222",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1550,
        "y": 660,
        "wires": [
            [
                {
                    "id": "fad1453",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5b31e3f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "fe0544a",
        "type": "constInput",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 890,
        "y": 400,
        "wires": []
    },
    {
        "id": "d04a549",
        "type": "swInput",
        "z": "8940222",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀关到位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 490,
        "y": 380,
        "wires": [
            [
                {
                    "id": "8940222",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "2405cca",
        "type": "logic",
        "z": "8940222",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1230,
        "y": 720,
        "wires": [
            [
                {
                    "id": "62b3f9e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1fce142",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3e8fd98:0] 故障报警复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1070,
        "y": 1040,
        "wires": []
    },
    {
        "id": "2821dbc",
        "type": "logic",
        "z": "8940222",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1550,
        "y": 900,
        "wires": [
            [
                {
                    "id": "4269180",
                    "port": 0
                }
            ],
            [
                {
                    "id": "85a184f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "934d07b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bed1706",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "85a184f",
        "type": "logic",
        "z": "8940222",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1390,
        "y": 880,
        "wires": [
            [
                {
                    "id": "fde008b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "934d07b",
        "type": "logic",
        "z": "8940222",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1390,
        "y": 940,
        "wires": [
            [
                {
                    "id": "bf78c90",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "bb844bc",
        "type": "swInput",
        "z": "8940222",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀开控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1740,
        "y": 380,
        "wires": [
            [
                {
                    "id": "f3bc847",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c371f23",
        "type": "switch",
        "z": "8940222",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1420,
        "y": 160,
        "wires": [
            [
                {
                    "id": "7d7eafb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "17d87c7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c6f63a6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "428dbc4",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[37bb975:0] 蝶阀开故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 100,
        "wires": []
    },
    {
        "id": "4d20aaa",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c948e9b:0] 蝶阀最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 280,
        "wires": []
    },
    {
        "id": "b9b4c52",
        "type": "logic",
        "z": "8940222",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1230,
        "y": 660,
        "wires": [
            [
                {
                    "id": "ed4a28d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4201dae",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "37bb975",
        "type": "swInput",
        "z": "8940222",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀开故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1570,
        "y": 1000,
        "wires": [
            [
                {
                    "id": "bf78c90",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "144f0e9",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d04a549:0] 蝶阀关到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 800,
        "y": 1140,
        "wires": []
    },
    {
        "id": "57f5e2d",
        "type": "swInput",
        "z": "8940222",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 200,
        "wires": [
            [
                {
                    "id": "8940222",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "90751ca",
        "type": "logic",
        "z": "8940222",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1230,
        "y": 440,
        "wires": [
            [
                {
                    "id": "7b6d871",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a74ca3e",
        "type": "constInput",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "1",
        "x": 890,
        "y": 600,
        "wires": []
    },
    {
        "id": "4269180",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ef67e30:0] 蝶阀本地/远程切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1350,
        "y": 820,
        "wires": []
    },
    {
        "id": "10d2bbe",
        "type": "logic",
        "z": "8940222",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1070,
        "y": 420,
        "wires": [
            [
                {
                    "id": "e243ddb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "61215ab",
        "type": "swInput",
        "z": "8940222",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1750,
        "y": 900,
        "wires": [
            [
                {
                    "id": "2821dbc",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "a79d19b",
        "type": "switch",
        "z": "8940222",
        "inputs": 4,
        "outputs": 1,
        "name": "通道选择",
        "channels": "3",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 340,
        "wires": [
            [
                {
                    "id": "4d20aaa",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c5192c1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bbba1ac",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fe0544a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ef67e30",
        "type": "swInput",
        "z": "8940222",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀本地/远程切换",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 80,
        "wires": [
            [
                {
                    "id": "8940222",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "6683b51",
        "type": "swInput",
        "z": "8940222",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀手/自动切换",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 140,
        "wires": [
            [
                {
                    "id": "8940222",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "8c59809",
        "type": "swInput",
        "z": "8940222",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 260,
        "wires": [
            [
                {
                    "id": "8940222",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "9c7295a",
        "type": "swInput",
        "z": "8940222",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀开到位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 490,
        "y": 320,
        "wires": [
            [
                {
                    "id": "8940222",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "de662d3",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[57f5e2d:0] 蝶阀自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 160,
        "wires": []
    },
    {
        "id": "eb01b4e",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8c59809:0] 蝶阀手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 200,
        "wires": []
    },
    {
        "id": "17d87c7",
        "type": "switch",
        "z": "8940222",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 160,
        "wires": [
            [
                {
                    "id": "428dbc4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "150ce1d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "267af1c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c948e9b",
        "type": "swInput",
        "z": "8940222",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1630,
        "y": 160,
        "wires": [
            [
                {
                    "id": "c371f23",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "3a8db4c",
        "type": "comment",
        "z": "8940222",
        "inputs": 0,
        "outputs": 0,
        "name": "0关；1开；2停止",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1620,
        "y": 120,
        "wires": []
    },
    {
        "id": "267af1c",
        "type": "constInput",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1070,
        "y": 220,
        "wires": []
    },
    {
        "id": "c6f63a6",
        "type": "constInput",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "2",
        "x": 1250,
        "y": 220,
        "wires": []
    },
    {
        "id": "c5192c1",
        "type": "constInput",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 890,
        "y": 320,
        "wires": []
    },
    {
        "id": "bbba1ac",
        "type": "constInput",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "1",
        "x": 890,
        "y": 360,
        "wires": []
    },
    {
        "id": "ed4a28d",
        "type": "switch",
        "z": "8940222",
        "inputs": 4,
        "outputs": 1,
        "name": "通道选择",
        "channels": "3",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 620,
        "wires": [
            [
                {
                    "id": "f8ee7f2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a74ca3e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "72a5167",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d27539c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "72a5167",
        "type": "constInput",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "0",
        "x": 890,
        "y": 640,
        "wires": []
    },
    {
        "id": "d27539c",
        "type": "constInput",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 890,
        "y": 680,
        "wires": []
    },
    {
        "id": "f8ee7f2",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c948e9b:0] 蝶阀最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 560,
        "wires": []
    },
    {
        "id": "e243ddb",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9c7295a:0] 蝶阀开到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 440,
        "wires": []
    },
    {
        "id": "314c564",
        "type": "logic",
        "z": "8940222",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1230,
        "y": 380,
        "wires": [
            [
                {
                    "id": "a79d19b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "10d2bbe",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8b12a7e",
        "type": "logic",
        "z": "8940222",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1390,
        "y": 380,
        "wires": [
            [
                {
                    "id": "314c564",
                    "port": 0
                }
            ],
            [
                {
                    "id": "90751ca",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f3bc847",
        "type": "logic",
        "z": "8940222",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1550,
        "y": 380,
        "wires": [
            [
                {
                    "id": "69299ac",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8b12a7e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "69299ac",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ef67e30:0] 蝶阀本地/远程切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1350,
        "y": 320,
        "wires": []
    },
    {
        "id": "4f59247",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d04a549:0] 蝶阀关到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 720,
        "wires": []
    },
    {
        "id": "4201dae",
        "type": "logic",
        "z": "8940222",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1070,
        "y": 700,
        "wires": [
            [
                {
                    "id": "4f59247",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "fad1453",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ef67e30:0] 蝶阀本地/远程切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1350,
        "y": 600,
        "wires": []
    },
    {
        "id": "93a4e74",
        "type": "swInput",
        "z": "8940222",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀关控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1740,
        "y": 660,
        "wires": [
            [
                {
                    "id": "ce0741b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7b6d871",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "",
        "labelName": "[93a4e74:0] 蝶阀关控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 480,
        "wires": []
    },
    {
        "id": "62b3f9e",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "",
        "labelName": "[bb844bc:0] 蝶阀开控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 760,
        "wires": []
    },
    {
        "id": "fde008b",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6683b51:0] 蝶阀手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1220,
        "y": 880,
        "wires": []
    },
    {
        "id": "140b2d8",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "",
        "labelName": "[bb844bc:0] 蝶阀开控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 780,
        "y": 1000,
        "wires": []
    },
    {
        "id": "bc20cee",
        "type": "delayOn",
        "z": "8940222",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 950,
        "y": 1000,
        "wires": [
            [
                {
                    "id": "140b2d8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b36d6d4",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f0e6215",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9c7295a:0] 蝶阀开到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 800,
        "y": 940,
        "wires": []
    },
    {
        "id": "a450a86",
        "type": "logic",
        "z": "8940222",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1090,
        "y": 940,
        "wires": [
            [
                {
                    "id": "bbf681c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bc20cee",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "bf78c90",
        "type": "rsFlipflop",
        "z": "8940222",
        "inputs": 2,
        "outputs": 1,
        "name": "RS触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 940,
        "wires": [
            [
                {
                    "id": "a450a86",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1fce142",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d9fe103",
        "type": "swInput",
        "z": "8940222",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀故障报警延时设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 530,
        "y": 440,
        "wires": [
            [
                {
                    "id": "8940222",
                    "port": 6
                }
            ],
            []
        ]
    },
    {
        "id": "b36d6d4",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d9fe103:0] 蝶阀故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 750,
        "y": 1040,
        "wires": []
    },
    {
        "id": "3e8fd98",
        "type": "swInput",
        "z": "8940222",
        "inputs": 2,
        "outputs": 2,
        "name": "故障报警复位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 500,
        "wires": [
            [
                {
                    "id": "8940222",
                    "port": 7
                }
            ],
            []
        ]
    },
    {
        "id": "80ca3c4",
        "type": "delayOn",
        "z": "8940222",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 950,
        "y": 1080,
        "wires": [
            [
                {
                    "id": "464175e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b36d6d4",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "eaa2ab6",
        "type": "logic",
        "z": "8940222",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 950,
        "y": 1140,
        "wires": [
            [
                {
                    "id": "144f0e9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "88e8d35",
        "type": "logic",
        "z": "8940222",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1090,
        "y": 1140,
        "wires": [
            [
                {
                    "id": "80ca3c4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "eaa2ab6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3a4f8dc",
        "type": "rsFlipflop",
        "z": "8940222",
        "inputs": 2,
        "outputs": 1,
        "name": "RS触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 1140,
        "wires": [
            [
                {
                    "id": "88e8d35",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1fce142",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "bed1706",
        "type": "logic",
        "z": "8940222",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1390,
        "y": 1140,
        "wires": [
            [
                {
                    "id": "3a4f8dc",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "464175e",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[93a4e74:0] 蝶阀关控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 780,
        "y": 1080,
        "wires": []
    },
    {
        "id": "8a62837",
        "type": "swInput",
        "z": "8940222",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀关故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1570,
        "y": 1180,
        "wires": [
            [
                {
                    "id": "3a4f8dc",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7d7eafb",
        "type": "quote",
        "z": "8940222",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8a62837:0] 蝶阀关故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 100,
        "wires": []
    },
    {
        "id": "391f022",
        "type": "swInput",
        "z": "8940222",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1740,
        "y": 1080,
        "wires": [
            [
                {
                    "id": "f627c79",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f627c79",
        "type": "logic",
        "z": "8940222",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1550,
        "y": 1080,
        "wires": [
            [
                {
                    "id": "4269180",
                    "port": 0
                }
            ],
            [
                {
                    "id": "934d07b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bed1706",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c882d65",
        "type": "subflow:8940222",
        "z": "d18f95b",
        "inputs": 8,
        "outputs": 6,
        "name": "",
        "env": [],
        "x": 1040,
        "y": 1000,
        "wires": [
            [
                {
                    "id": "6fd8461",
                    "port": 0
                }
            ],
            [
                {
                    "id": "def176b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "da1d4be",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d8fcc6c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1715054",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c361af2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3de040e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1fef7ee",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "cbe0db2",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CT_InV2_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 920,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "f268beb",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔进口蝶阀开关手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2060,
        "y": 920,
        "wires": [
            [
                {
                    "id": "cbe0db2",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d2b13ee",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔进口蝶阀开关自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2070,
        "y": 1040,
        "wires": [
            [
                {
                    "id": "77a116",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5747de1",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔进口蝶阀开关手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2070,
        "y": 980,
        "wires": [
            [
                {
                    "id": "7dd10f7",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7dd10f7",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CT_InV2_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 980,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "18e977",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1b555c0:0] 2号冷却塔进口蝶阀本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2420,
        "y": 800,
        "wires": []
    },
    {
        "id": "c009de8",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f268beb:0] 2号冷却塔进口蝶阀开关手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2400,
        "y": 860,
        "wires": []
    },
    {
        "id": "bab8cc0",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d2b13ee:0] 2号冷却塔进口蝶阀开关自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2390,
        "y": 920,
        "wires": []
    },
    {
        "id": "ac2d16c",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5747de1:0] 2号冷却塔进口蝶阀开关手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2390,
        "y": 980,
        "wires": []
    },
    {
        "id": "5adba9b",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7dd501:0] 2号冷却塔进口蝶阀开到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2430,
        "y": 1040,
        "wires": []
    },
    {
        "id": "461aea7",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a92957c:0] 2号冷却塔进口蝶阀关到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2430,
        "y": 1100,
        "wires": []
    },
    {
        "id": "6f9cf1f",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[737a270:0] 冷却塔蝶阀动作故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2400,
        "y": 1160,
        "wires": []
    },
    {
        "id": "b2c1a24",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd928c4:0] 故障报警总复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2460,
        "y": 1220,
        "wires": []
    },
    {
        "id": "45ac9e4",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔进口蝶阀开控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2990,
        "y": 860,
        "wires": [
            [
                {
                    "id": "8646c5f",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "99e81bc",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔进口蝶阀关控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2990,
        "y": 920,
        "wires": [
            [
                {
                    "id": "8646c5f",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "57dba5a",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔进口蝶阀开故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2970,
        "y": 980,
        "wires": [
            [
                {
                    "id": "8646c5f",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "afd637d",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔进口蝶阀关故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2970,
        "y": 1040,
        "wires": [
            [
                {
                    "id": "8646c5f",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "215a70d",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔进口蝶阀可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2980,
        "y": 1100,
        "wires": [
            [
                {
                    "id": "8646c5f",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "be4ab57",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔进口蝶阀自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3000,
        "y": 1160,
        "wires": [
            [
                {
                    "id": "8646c5f",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "d57373a",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CT_InV2_OF",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3170,
        "y": 980,
        "wires": [
            [
                {
                    "id": "57dba5a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ef985e",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CT_InV2_CF",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3170,
        "y": 1040,
        "wires": [
            [
                {
                    "id": "afd637d",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8646c5f",
        "type": "subflow:8940222",
        "z": "d18f95b",
        "inputs": 8,
        "outputs": 6,
        "name": "",
        "x": 2700,
        "y": 1000,
        "wires": [
            [
                {
                    "id": "18e977",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c009de8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bab8cc0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ac2d16c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5adba9b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "461aea7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6f9cf1f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b2c1a24",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b6901fe",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CT_OutV1_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 140,
        "y": 1520,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "5d8789",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔出口蝶阀开关手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 380,
        "y": 1520,
        "wires": [
            [
                {
                    "id": "b6901fe",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "79e4cea",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔出口蝶阀开关自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 1640,
        "wires": [
            [
                {
                    "id": "36a721",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "cfe60e7",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔出口蝶阀开关手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 390,
        "y": 1580,
        "wires": [
            [
                {
                    "id": "117c8ad",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "117c8ad",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CT_OutV1_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 140,
        "y": 1580,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e498c58",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6e1b434:0] 1号冷却塔出口蝶阀本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 760,
        "y": 1400,
        "wires": []
    },
    {
        "id": "106a86e",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5d8789:0] 1号冷却塔出口蝶阀开关手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 740,
        "y": 1460,
        "wires": []
    },
    {
        "id": "fb6e092",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[79e4cea:0] 1号冷却塔出口蝶阀开关自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 730,
        "y": 1520,
        "wires": []
    },
    {
        "id": "27112eb",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[cfe60e7:0] 1号冷却塔出口蝶阀开关手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 730,
        "y": 1580,
        "wires": []
    },
    {
        "id": "8548afc",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d06a968:0] 1号冷却塔出口蝶阀开到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 770,
        "y": 1640,
        "wires": []
    },
    {
        "id": "fcf201c",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[47fa4f:0] 1号冷却塔出口蝶阀关到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 770,
        "y": 1700,
        "wires": []
    },
    {
        "id": "be7cb0a",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[737a270:0] 冷却塔蝶阀动作故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 740,
        "y": 1760,
        "wires": []
    },
    {
        "id": "34f81e0",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd928c4:0] 故障报警总复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 800,
        "y": 1820,
        "wires": []
    },
    {
        "id": "5c8594c",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔出口蝶阀开控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1330,
        "y": 1460,
        "wires": [
            [
                {
                    "id": "8454e6",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "a1fc5ed",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔出口蝶阀关控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1330,
        "y": 1520,
        "wires": [
            [
                {
                    "id": "8454e6",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "e93d039",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔出口蝶阀开故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1310,
        "y": 1580,
        "wires": [
            [
                {
                    "id": "8454e6",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "dbb4fa3",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔出口蝶阀关故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1310,
        "y": 1640,
        "wires": [
            [
                {
                    "id": "8454e6",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "f6968c9",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔出口蝶阀可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1320,
        "y": 1700,
        "wires": [
            [
                {
                    "id": "8454e6",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "711c19d",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔出口蝶阀自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1340,
        "y": 1760,
        "wires": [
            [
                {
                    "id": "8454e6",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "462f409",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CT_OutV1_OF",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1520,
        "y": 1580,
        "wires": [
            [
                {
                    "id": "e93d039",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "3a0ce73",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CT_OutV1_CF",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1520,
        "y": 1640,
        "wires": [
            [
                {
                    "id": "dbb4fa3",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d789b26",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CT_OutV2_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 1520,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b30ffdd",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔出口蝶阀开关手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2060,
        "y": 1520,
        "wires": [
            [
                {
                    "id": "d789b26",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5082f98",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔出口蝶阀开关自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2070,
        "y": 1640,
        "wires": [
            [
                {
                    "id": "83e3f7d",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "579c6c",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔出口蝶阀开关手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2070,
        "y": 1580,
        "wires": [
            [
                {
                    "id": "14e2e84",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "14e2e84",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CT_OutV2_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 1580,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a6761e8",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1b555c0:0] 2号冷却塔出口蝶阀本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2420,
        "y": 1400,
        "wires": []
    },
    {
        "id": "99568d6",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b30ffdd:0] 2号冷却塔出口蝶阀开关手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2400,
        "y": 1460,
        "wires": []
    },
    {
        "id": "3c8e672",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5082f98:0] 2号冷却塔出口蝶阀开关自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2390,
        "y": 1520,
        "wires": []
    },
    {
        "id": "33ce9e4",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[579c6c:0] 2号冷却塔出口蝶阀开关手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2390,
        "y": 1580,
        "wires": []
    },
    {
        "id": "8afe4a2",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7dd501:0] 2号冷却塔出口蝶阀开到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2430,
        "y": 1640,
        "wires": []
    },
    {
        "id": "3b087a2",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a92957c:0] 2号冷却塔出口蝶阀关到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2430,
        "y": 1700,
        "wires": []
    },
    {
        "id": "e93c13c",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[737a270:0] 冷却塔蝶阀动作故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2400,
        "y": 1760,
        "wires": []
    },
    {
        "id": "cf09694",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd928c4:0] 故障报警总复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2460,
        "y": 1820,
        "wires": []
    },
    {
        "id": "b554743",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔出口蝶阀开控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2990,
        "y": 1460,
        "wires": [
            [
                {
                    "id": "9d55a2e",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f6af9ec",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔出口蝶阀关控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2990,
        "y": 1520,
        "wires": [
            [
                {
                    "id": "9d55a2e",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "27a57db",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔出口蝶阀开故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2970,
        "y": 1580,
        "wires": [
            [
                {
                    "id": "9d55a2e",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "a96eaa0",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔出口蝶阀关故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2970,
        "y": 1640,
        "wires": [
            [
                {
                    "id": "9d55a2e",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "b74ae58",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔出口蝶阀可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2980,
        "y": 1700,
        "wires": [
            [
                {
                    "id": "9d55a2e",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "6601320",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔出口蝶阀自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3000,
        "y": 1760,
        "wires": [
            [
                {
                    "id": "9d55a2e",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "cec5155",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CT_OutV2_OF",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3180,
        "y": 1580,
        "wires": [
            [
                {
                    "id": "27a57db",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b831813",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CT_OutV2_CF",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3180,
        "y": 1640,
        "wires": [
            [
                {
                    "id": "a96eaa0",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8454e6",
        "type": "subflow:8940222",
        "z": "d18f95b",
        "inputs": 8,
        "outputs": 6,
        "name": "",
        "x": 1040,
        "y": 1620,
        "wires": [
            [
                {
                    "id": "e498c58",
                    "port": 0
                }
            ],
            [
                {
                    "id": "106a86e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fb6e092",
                    "port": 0
                }
            ],
            [
                {
                    "id": "27112eb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8548afc",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fcf201c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "be7cb0a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "34f81e0",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9d55a2e",
        "type": "subflow:8940222",
        "z": "d18f95b",
        "inputs": 8,
        "outputs": 6,
        "name": "",
        "x": 2700,
        "y": 1600,
        "wires": [
            [
                {
                    "id": "a6761e8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "99568d6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3c8e672",
                    "port": 0
                }
            ],
            [
                {
                    "id": "33ce9e4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8afe4a2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3b087a2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e93c13c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "cf09694",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "340a0da",
        "type": "quote",
        "z": "5228032",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[340d19c:0] 水泵启停控制手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 140,
        "wires": []
    },
    {
        "id": "5781d8d",
        "type": "quote",
        "z": "5228032",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6a81399:0] 水泵启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 440,
        "wires": []
    },
    {
        "id": "7c17d95",
        "type": "logic",
        "z": "5228032",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1230,
        "y": 400,
        "wires": [
            [
                {
                    "id": "107e77",
                    "port": 0
                }
            ],
            [
                {
                    "id": "688cc54",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4de1216",
        "type": "limit",
        "z": "5228032",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1210,
        "y": 720,
        "wires": [
            [
                {
                    "id": "7c8d21c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fa7c36a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2f9a0e6",
        "type": "quote",
        "z": "5228032",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[39f15c5:0] 水泵运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 870,
        "y": 380,
        "wires": []
    },
    {
        "id": "39f15c5",
        "type": "swInput",
        "z": "5228032",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 160,
        "wires": [
            [
                {
                    "id": "5228032",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "837555c",
        "type": "quote",
        "z": "5228032",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6a81399:0] 水泵启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 600,
        "wires": []
    },
    {
        "id": "7707eb7",
        "type": "swInput",
        "z": "5228032",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵频率最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 720,
        "wires": [
            [
                {
                    "id": "97212d8",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "14e95a4",
        "type": "swInput",
        "z": "5228032",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵频率手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 640,
        "wires": [
            [
                {
                    "id": "5228032",
                    "port": 9
                }
            ],
            []
        ]
    },
    {
        "id": "5b8463c",
        "type": "swInput",
        "z": "5228032",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵频率手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 520,
        "wires": [
            [
                {
                    "id": "5228032",
                    "port": 7
                }
            ],
            []
        ]
    },
    {
        "id": "107e77",
        "type": "logic",
        "z": "5228032",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1050,
        "y": 380,
        "wires": [
            [
                {
                    "id": "2f9a0e6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ad0d982",
        "type": "swInput",
        "z": "5228032",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 260,
        "wires": [
            [
                {
                    "id": "d7f1ca9",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "36bf73c",
        "type": "swInput",
        "z": "5228032",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 340,
        "wires": [
            [
                {
                    "id": "5228032",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "12951a",
        "type": "limit",
        "z": "5228032",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1350,
        "y": 720,
        "wires": [
            [
                {
                    "id": "4de1216",
                    "port": 0
                }
            ],
            [
                {
                    "id": "24986b0",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "98eb77c",
        "type": "swInput",
        "z": "5228032",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵频率上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 700,
        "wires": [
            [
                {
                    "id": "5228032",
                    "port": 10
                }
            ],
            []
        ]
    },
    {
        "id": "3bb8a7b",
        "type": "swInput",
        "z": "5228032",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵开启故障延时设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 820,
        "wires": [
            [
                {
                    "id": "5228032",
                    "port": 12
                }
            ],
            []
        ]
    },
    {
        "id": "fa7c36a",
        "type": "quote",
        "z": "5228032",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[98eb77c:0] 水泵频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 840,
        "wires": []
    },
    {
        "id": "dadd32e",
        "type": "swInput",
        "z": "5228032",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵频率自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 580,
        "wires": [
            [
                {
                    "id": "5228032",
                    "port": 8
                }
            ],
            []
        ]
    },
    {
        "id": "8fa5f7",
        "type": "rsFlipflop",
        "z": "5228032",
        "inputs": 2,
        "outputs": 1,
        "name": "RS触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1520,
        "y": 440,
        "wires": [
            [
                {
                    "id": "b888aa3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "52a506e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "bf61cc",
        "type": "swInput",
        "z": "5228032",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵故障标志位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1840,
        "y": 440,
        "wires": [
            [
                {
                    "id": "8fa5f7",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e4ac632",
        "type": "switch",
        "z": "5228032",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 200,
        "wires": [
            [
                {
                    "id": "340a0da",
                    "port": 0
                }
            ],
            [
                {
                    "id": "cf6e600",
                    "port": 0
                }
            ],
            [
                {
                    "id": "284d7b2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b888aa3",
        "type": "logic",
        "z": "5228032",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1370,
        "y": 340,
        "wires": [
            [
                {
                    "id": "8b9259f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7c17d95",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "688cc54",
        "type": "delayOn",
        "z": "5228032",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": "30",
        "timeoutFromInput": true,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 1050,
        "y": 440,
        "wires": [
            [
                {
                    "id": "5781d8d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "65a664a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "92c98a1",
        "type": "logic",
        "z": "5228032",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1670,
        "y": 340,
        "wires": [
            [
                {
                    "id": "8fa5f7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3d0550b",
        "type": "logic",
        "z": "5228032",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1070,
        "y": 140,
        "wires": [
            [
                {
                    "id": "340a0da",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5a01a66",
        "type": "swInput",
        "z": "5228032",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵故障状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 220,
        "wires": [
            [
                {
                    "id": "5228032",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "6a81399",
        "type": "swInput",
        "z": "5228032",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 460,
        "wires": [
            [
                {
                    "id": "5228032",
                    "port": 6
                }
            ],
            []
        ]
    },
    {
        "id": "340d19c",
        "type": "swInput",
        "z": "5228032",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵启停控制手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 280,
        "wires": [
            [
                {
                    "id": "5228032",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "679437e",
        "type": "swInput",
        "z": "5228032",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 400,
        "wires": [
            [
                {
                    "id": "5228032",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "63c24c",
        "type": "swInput",
        "z": "5228032",
        "inputs": 2,
        "outputs": 2,
        "name": "故障报警复位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 880,
        "wires": [
            [
                {
                    "id": "5228032",
                    "port": 13
                }
            ],
            []
        ]
    },
    {
        "id": "cf6e600",
        "type": "quote",
        "z": "5228032",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[36bf73c:0] 水泵启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 200,
        "wires": []
    },
    {
        "id": "284d7b2",
        "type": "quote",
        "z": "5228032",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[679437e:0] 水泵启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 260,
        "wires": []
    },
    {
        "id": "8b9259f",
        "type": "quote",
        "z": "5228032",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5a01a66:0] 水泵故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 870,
        "y": 320,
        "wires": []
    },
    {
        "id": "52a506e",
        "type": "quote",
        "z": "5228032",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[63c24c:0] 故障报警复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 870,
        "y": 540,
        "wires": []
    },
    {
        "id": "ec4ea03",
        "type": "swInput",
        "z": "5228032",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵自动可用标志位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 100,
        "wires": [
            [
                {
                    "id": "5e7786f",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ee3353d",
        "type": "swInput",
        "z": "5228032",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵频率下限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 760,
        "wires": [
            [
                {
                    "id": "5228032",
                    "port": 11
                }
            ],
            []
        ]
    },
    {
        "id": "7c8d21c",
        "type": "switch",
        "z": "5228032",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 720,
        "wires": [
            [
                {
                    "id": "932cfaf",
                    "port": 0
                }
            ],
            [
                {
                    "id": "84b7ca",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1f263c2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "932cfaf",
        "type": "quote",
        "z": "5228032",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5b8463c:0] 水泵频率手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 660,
        "wires": []
    },
    {
        "id": "84b7ca",
        "type": "quote",
        "z": "5228032",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[dadd32e:0] 水泵频率自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 720,
        "wires": []
    },
    {
        "id": "1f263c2",
        "type": "quote",
        "z": "5228032",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[14e95a4:0] 水泵频率手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 780,
        "wires": []
    },
    {
        "id": "24986b0",
        "type": "quote",
        "z": "5228032",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ee3353d:0] 水泵频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 900,
        "wires": []
    },
    {
        "id": "65a664a",
        "type": "quote",
        "z": "5228032",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3bb8a7b:0] 水泵开启故障延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 480,
        "wires": []
    },
    {
        "id": "8e46144",
        "type": "quote",
        "z": "5228032",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[340d19c:0] 水泵启停控制手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1330,
        "y": 960,
        "wires": []
    },
    {
        "id": "9157ab1",
        "type": "quote",
        "z": "5228032",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[39f15c5:0] 水泵运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1490,
        "y": 1000,
        "wires": []
    },
    {
        "id": "a6c348c",
        "type": "swInput",
        "z": "5228032",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵自动运行中标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 960,
        "wires": [
            [
                {
                    "id": "52fdf9b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ca8df70",
        "type": "swInput",
        "z": "5228032",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 100,
        "wires": [
            [
                {
                    "id": "5228032",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "13de62b",
        "type": "logic",
        "z": "5228032",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1510,
        "y": 960,
        "wires": [
            [
                {
                    "id": "8e46144",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d3848c3",
        "type": "quote",
        "z": "5228032",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ca8df70:0] 水泵本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1490,
        "y": 920,
        "wires": []
    },
    {
        "id": "52fdf9b",
        "type": "logic",
        "z": "5228032",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1650,
        "y": 960,
        "wires": [
            [
                {
                    "id": "d3848c3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "13de62b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9157ab1",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "53831d8",
        "type": "quote",
        "z": "5228032",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ca8df70:0] 水泵本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 870,
        "y": 80,
        "wires": []
    },
    {
        "id": "5e7786f",
        "type": "logic",
        "z": "5228032",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1370,
        "y": 100,
        "wires": [
            [
                {
                    "id": "53831d8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3d0550b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "92c98a1",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d7f1ca9",
        "type": "logic",
        "z": "5228032",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1370,
        "y": 200,
        "wires": [
            [
                {
                    "id": "53831d8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e4ac632",
                    "port": 0
                }
            ],
            [
                {
                    "id": "92c98a1",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9d20aa0",
        "type": "swInput",
        "z": "5228032",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵剩余自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 180,
        "wires": [
            [
                {
                    "id": "5c0e6b0",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5c0e6b0",
        "type": "logic",
        "z": "5228032",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1650,
        "y": 180,
        "wires": [
            [
                {
                    "id": "5e7786f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "107e77",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "97212d8",
        "type": "multiply",
        "z": "5228032",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1490,
        "y": 720,
        "wires": [
            [
                {
                    "id": "837555c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "12951a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f525c10",
        "type": "subflow:5228032",
        "z": "c5072c7",
        "inputs": 14,
        "outputs": 6,
        "name": "",
        "env": [],
        "x": 1140,
        "y": 380,
        "wires": [
            [
                {
                    "id": "80d8916",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8a35c51",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5f1d07c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e2477f8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b110032",
                    "port": 0
                }
            ],
            [
                {
                    "id": "66251f8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "28c20b1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "192dc1c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "11230f6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c8c1c69",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4afc464",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bed0f98",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1d91e2f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "44796ae",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e9c4cc7",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻泵启停控制手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 430,
        "y": 140,
        "wires": [
            [
                {
                    "id": "67dfb4a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5a9828c",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻泵启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 200,
        "wires": [
            [
                {
                    "id": "fc74029",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7959c4d",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻泵启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 260,
        "wires": [
            [
                {
                    "id": "e36997d",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "cbdba1b",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻泵频率手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 320,
        "wires": [
            [
                {
                    "id": "10fc058",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8d913dc",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻泵频率手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 380,
        "wires": [
            [
                {
                    "id": "d89e579",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "22e3460",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻泵频率自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 440,
        "wires": [
            [
                {
                    "id": "6670365",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4378ed2",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻泵频率上限设定值",
        "swInputType": "analog",
        "swInputDefault": "50",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 50,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 500,
        "wires": [
            [
                {
                    "id": "cb8f62f",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "3b82148",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻泵频率下限设定值",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 560,
        "wires": [
            [
                {
                    "id": "8de2701",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "af93354",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻泵开启故障报警延时设定值",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 430,
        "y": 620,
        "wires": [
            [
                {
                    "id": "f979d4c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "67dfb4a",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP1_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 210,
        "y": 140,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "fc74029",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP1_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 210,
        "y": 200,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "10fc058",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP1_Frq_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 190,
        "y": 320,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "d89e579",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP1_Frq_MC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 190,
        "y": 380,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "cb8f62f",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP_FrqH_SP",
        "swInputType": "analog",
        "swInputDefault": "50",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 50,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 190,
        "y": 500,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8de2701",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP_FrqL_SP",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 190,
        "y": 560,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "f979d4c",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "DT_CHWP_A_SP",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 190,
        "y": 620,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9b248eb",
        "type": "comment",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 0,
        "name": "默认30s",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 620,
        "y": 620,
        "wires": []
    },
    {
        "id": "6b20f12",
        "type": "comment",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 0,
        "name": "默认50Hz",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 560,
        "y": 500,
        "wires": []
    },
    {
        "id": "dcf9256",
        "type": "comment",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 0,
        "name": "默认30Hz",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 560,
        "y": 560,
        "wires": []
    },
    {
        "id": "80d8916",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9e0cc7c:0] 1号冷冻泵本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 890,
        "y": 120,
        "wires": []
    },
    {
        "id": "8a35c51",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[70f50c9:0] 1号冷冻泵运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 890,
        "y": 160,
        "wires": []
    },
    {
        "id": "5f1d07c",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b57f8d8:0] 1号冷冻泵故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 890,
        "y": 200,
        "wires": []
    },
    {
        "id": "e2477f8",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e9c4cc7:0] 1号冷冻泵启停控制手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 240,
        "wires": []
    },
    {
        "id": "b110032",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7959c4d:0] 1号冷冻泵启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 280,
        "wires": []
    },
    {
        "id": "66251f8",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5a9828c:0] 1号冷冻泵启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 320,
        "wires": []
    },
    {
        "id": "28c20b1",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3b0a703:0] 1号冷冻泵启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 360,
        "wires": []
    },
    {
        "id": "192dc1c",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[cbdba1b:0] 1号冷冻泵频率手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 870,
        "y": 400,
        "wires": []
    },
    {
        "id": "11230f6",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[22e3460:0] 1号冷冻泵频率自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 440,
        "wires": []
    },
    {
        "id": "c8c1c69",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8d913dc:0] 1号冷冻泵频率手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 480,
        "wires": []
    },
    {
        "id": "4afc464",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4378ed2:0] 冷冻泵频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 520,
        "wires": []
    },
    {
        "id": "bed0f98",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3b82148:0] 冷冻泵频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 560,
        "wires": []
    },
    {
        "id": "1d91e2f",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[af93354:0] 冷冻泵开启故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 600,
        "wires": []
    },
    {
        "id": "44796ae",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd928c4:0] 故障报警总复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 900,
        "y": 640,
        "wires": []
    },
    {
        "id": "3b0a703",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻泵启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1420,
        "y": 220,
        "wires": [
            [
                {
                    "id": "f525c10",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2d449cb",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻泵频率最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1420,
        "y": 280,
        "wires": [
            [
                {
                    "id": "f525c10",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "963c9e1",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻泵故障标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1390,
        "y": 340,
        "wires": [
            [
                {
                    "id": "f525c10",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "c93191f",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻泵自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1410,
        "y": 400,
        "wires": [
            [
                {
                    "id": "f525c10",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "298e2e0",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻泵剩余自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1420,
        "y": 460,
        "wires": [
            [
                {
                    "id": "f525c10",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "49690a6",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻泵自动运行中标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1410,
        "y": 520,
        "wires": [
            [
                {
                    "id": "f525c10",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "cc8f8c6",
        "type": "subflow:5228032",
        "z": "c5072c7",
        "inputs": 14,
        "outputs": 6,
        "name": "",
        "env": [],
        "x": 2780,
        "y": 380,
        "wires": [
            [
                {
                    "id": "d6d98bb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "96bc983",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1cba9bd",
                    "port": 0
                }
            ],
            [
                {
                    "id": "abcb915",
                    "port": 0
                }
            ],
            [
                {
                    "id": "120d886",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a1e4d54",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f590f39",
                    "port": 0
                }
            ],
            [
                {
                    "id": "819dc6c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6b78875",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6fd8de2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "86bdc01",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1d680f0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "125e863",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a405ea6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4e00470",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻泵启停控制手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2070,
        "y": 220,
        "wires": [
            [
                {
                    "id": "b83fa3b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "bf8a3ba",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻泵启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2060,
        "y": 280,
        "wires": [
            [
                {
                    "id": "db51c0c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "74c31d3",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻泵启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2060,
        "y": 340,
        "wires": [
            [
                {
                    "id": "1f2387d",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d9615cc",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻泵频率手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2060,
        "y": 400,
        "wires": [
            [
                {
                    "id": "1f078ad",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5804be5",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻泵频率手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2060,
        "y": 460,
        "wires": [
            [
                {
                    "id": "9413b4b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5fcda24",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻泵频率自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2060,
        "y": 520,
        "wires": [
            [
                {
                    "id": "3b49fef",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b83fa3b",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP2_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1850,
        "y": 220,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "db51c0c",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP2_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1850,
        "y": 280,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1f078ad",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP2_Frq_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1830,
        "y": 400,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9413b4b",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP2_Frq_MC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1830,
        "y": 460,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "d6d98bb",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[815ac03:0] 2号冷冻泵本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2530,
        "y": 120,
        "wires": []
    },
    {
        "id": "96bc983",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b7dd6e8:0] 2号冷冻泵运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2530,
        "y": 160,
        "wires": []
    },
    {
        "id": "1cba9bd",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bb58bd8:0] 2号冷冻泵故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2530,
        "y": 200,
        "wires": []
    },
    {
        "id": "abcb915",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4e00470:0] 2号冷冻泵启停控制手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2490,
        "y": 240,
        "wires": []
    },
    {
        "id": "120d886",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[74c31d3:0] 2号冷冻泵启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2500,
        "y": 280,
        "wires": []
    },
    {
        "id": "a1e4d54",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bf8a3ba:0] 2号冷冻泵启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2500,
        "y": 320,
        "wires": []
    },
    {
        "id": "f590f39",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[56174b7:0] 2号冷冻泵启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2500,
        "y": 360,
        "wires": []
    },
    {
        "id": "819dc6c",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d9615cc:0] 2号冷冻泵频率手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2510,
        "y": 400,
        "wires": []
    },
    {
        "id": "6b78875",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5fcda24:0] 2号冷冻泵频率自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2500,
        "y": 440,
        "wires": []
    },
    {
        "id": "6fd8de2",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5804be5:0] 2号冷冻泵频率手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2500,
        "y": 480,
        "wires": []
    },
    {
        "id": "86bdc01",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4378ed2:0] 冷冻泵频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2520,
        "y": 520,
        "wires": []
    },
    {
        "id": "1d680f0",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3b82148:0] 冷冻泵频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2520,
        "y": 560,
        "wires": []
    },
    {
        "id": "125e863",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[af93354:0] 冷冻泵开启故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2490,
        "y": 600,
        "wires": []
    },
    {
        "id": "a405ea6",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd928c4:0] 故障报警总复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2540,
        "y": 640,
        "wires": []
    },
    {
        "id": "56174b7",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻泵启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3060,
        "y": 220,
        "wires": [
            [
                {
                    "id": "cc8f8c6",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "963d910",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻泵频率最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3060,
        "y": 280,
        "wires": [
            [
                {
                    "id": "cc8f8c6",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "bacd2e0",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻泵故障标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3030,
        "y": 340,
        "wires": [
            [
                {
                    "id": "cc8f8c6",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "5a7d8a0",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻泵自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3050,
        "y": 400,
        "wires": [
            [
                {
                    "id": "cc8f8c6",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "16f1050",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻泵剩余自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3060,
        "y": 460,
        "wires": [
            [
                {
                    "id": "cc8f8c6",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "bcf73ef",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻泵自动运行中标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3050,
        "y": 520,
        "wires": [
            [
                {
                    "id": "cc8f8c6",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "7fe8a7",
        "type": "quote",
        "z": "d972e4d",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ee01c57:0] 水泵启停控制手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 140,
        "wires": []
    },
    {
        "id": "fc0fcf9",
        "type": "quote",
        "z": "d972e4d",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[cbb8768:0] 水泵启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 440,
        "wires": []
    },
    {
        "id": "934811e",
        "type": "logic",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1230,
        "y": 400,
        "wires": [
            [
                {
                    "id": "dd2a5a7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2593c5f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9fcd39e",
        "type": "limit",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1210,
        "y": 720,
        "wires": [
            [
                {
                    "id": "cdf9ec0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "27981a0",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b25969c",
        "type": "quote",
        "z": "d972e4d",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[395d38:0] 水泵运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 870,
        "y": 380,
        "wires": []
    },
    {
        "id": "395d38",
        "type": "swInput",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 160,
        "wires": [
            [
                {
                    "id": "d972e4d",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "666a030",
        "type": "quote",
        "z": "d972e4d",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[cbb8768:0] 水泵启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 600,
        "wires": []
    },
    {
        "id": "9e27969",
        "type": "swInput",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵频率最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 720,
        "wires": [
            [
                {
                    "id": "27cf750",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c0a46b1",
        "type": "swInput",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵频率手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 640,
        "wires": [
            [
                {
                    "id": "d972e4d",
                    "port": 9
                }
            ],
            []
        ]
    },
    {
        "id": "da9e1cb",
        "type": "swInput",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵频率手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 520,
        "wires": [
            [
                {
                    "id": "d972e4d",
                    "port": 7
                }
            ],
            []
        ]
    },
    {
        "id": "dd2a5a7",
        "type": "logic",
        "z": "d972e4d",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1050,
        "y": 380,
        "wires": [
            [
                {
                    "id": "b25969c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3f79d34",
        "type": "swInput",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 260,
        "wires": [
            [
                {
                    "id": "933cb4b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b1aafe1",
        "type": "swInput",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 340,
        "wires": [
            [
                {
                    "id": "d972e4d",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "bf66192",
        "type": "limit",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1350,
        "y": 720,
        "wires": [
            [
                {
                    "id": "9fcd39e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3d464f3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e426838",
        "type": "swInput",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵频率上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 700,
        "wires": [
            [
                {
                    "id": "d972e4d",
                    "port": 10
                }
            ],
            []
        ]
    },
    {
        "id": "454649c",
        "type": "swInput",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵开启故障延时设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 820,
        "wires": [
            [
                {
                    "id": "d972e4d",
                    "port": 12
                }
            ],
            []
        ]
    },
    {
        "id": "27981a0",
        "type": "quote",
        "z": "d972e4d",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e426838:0] 水泵频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 840,
        "wires": []
    },
    {
        "id": "1824a53",
        "type": "swInput",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵频率自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 580,
        "wires": [
            [
                {
                    "id": "d972e4d",
                    "port": 8
                }
            ],
            []
        ]
    },
    {
        "id": "51daacc",
        "type": "rsFlipflop",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 1,
        "name": "RS触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1520,
        "y": 440,
        "wires": [
            [
                {
                    "id": "6cff411",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3a263d2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d052c9f",
        "type": "swInput",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵故障标志位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1840,
        "y": 440,
        "wires": [
            [
                {
                    "id": "51daacc",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "a46bf0f",
        "type": "switch",
        "z": "d972e4d",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 200,
        "wires": [
            [
                {
                    "id": "7fe8a7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "707670f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bbc79df",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6cff411",
        "type": "logic",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1370,
        "y": 340,
        "wires": [
            [
                {
                    "id": "45831c3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "934811e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2593c5f",
        "type": "delayOn",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": "30",
        "timeoutFromInput": true,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 1050,
        "y": 440,
        "wires": [
            [
                {
                    "id": "fc0fcf9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "80e45c1",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "50631e4",
        "type": "logic",
        "z": "d972e4d",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1670,
        "y": 340,
        "wires": [
            [
                {
                    "id": "51daacc",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9047379",
        "type": "logic",
        "z": "d972e4d",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1070,
        "y": 140,
        "wires": [
            [
                {
                    "id": "7fe8a7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "de86e58",
        "type": "swInput",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵故障状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 220,
        "wires": [
            [
                {
                    "id": "d972e4d",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "cbb8768",
        "type": "swInput",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 460,
        "wires": [
            [
                {
                    "id": "d972e4d",
                    "port": 6
                }
            ],
            []
        ]
    },
    {
        "id": "ee01c57",
        "type": "swInput",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵启停控制手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 280,
        "wires": [
            [
                {
                    "id": "d972e4d",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "c0e8765",
        "type": "swInput",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 400,
        "wires": [
            [
                {
                    "id": "d972e4d",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "638a4ed",
        "type": "swInput",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 2,
        "name": "故障报警复位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 880,
        "wires": [
            [
                {
                    "id": "d972e4d",
                    "port": 13
                }
            ],
            []
        ]
    },
    {
        "id": "707670f",
        "type": "quote",
        "z": "d972e4d",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b1aafe1:0] 水泵启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 200,
        "wires": []
    },
    {
        "id": "bbc79df",
        "type": "quote",
        "z": "d972e4d",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c0e8765:0] 水泵启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 260,
        "wires": []
    },
    {
        "id": "45831c3",
        "type": "quote",
        "z": "d972e4d",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[de86e58:0] 水泵故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 870,
        "y": 320,
        "wires": []
    },
    {
        "id": "3a263d2",
        "type": "quote",
        "z": "d972e4d",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[638a4ed:0] 故障报警复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 870,
        "y": 540,
        "wires": []
    },
    {
        "id": "e616c66",
        "type": "swInput",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵自动可用标志位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 100,
        "wires": [
            [
                {
                    "id": "5dcaac5",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f9c2c2c",
        "type": "swInput",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵频率下限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 760,
        "wires": [
            [
                {
                    "id": "d972e4d",
                    "port": 11
                }
            ],
            []
        ]
    },
    {
        "id": "cdf9ec0",
        "type": "switch",
        "z": "d972e4d",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 720,
        "wires": [
            [
                {
                    "id": "4217103",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1d316f2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "dd14f41",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4217103",
        "type": "quote",
        "z": "d972e4d",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[da9e1cb:0] 水泵频率手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 660,
        "wires": []
    },
    {
        "id": "1d316f2",
        "type": "quote",
        "z": "d972e4d",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1824a53:0] 水泵频率自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 720,
        "wires": []
    },
    {
        "id": "dd14f41",
        "type": "quote",
        "z": "d972e4d",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c0a46b1:0] 水泵频率手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 780,
        "wires": []
    },
    {
        "id": "3d464f3",
        "type": "quote",
        "z": "d972e4d",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f9c2c2c:0] 水泵频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 900,
        "wires": []
    },
    {
        "id": "80e45c1",
        "type": "quote",
        "z": "d972e4d",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[454649c:0] 水泵开启故障延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 480,
        "wires": []
    },
    {
        "id": "e84a156",
        "type": "quote",
        "z": "d972e4d",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ee01c57:0] 水泵启停控制手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1330,
        "y": 960,
        "wires": []
    },
    {
        "id": "b53c9e1",
        "type": "quote",
        "z": "d972e4d",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[395d38:0] 水泵运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1490,
        "y": 1000,
        "wires": []
    },
    {
        "id": "61de922",
        "type": "swInput",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵自动运行中标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 960,
        "wires": [
            [
                {
                    "id": "14668bb",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ea83423",
        "type": "swInput",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 100,
        "wires": [
            [
                {
                    "id": "d972e4d",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2419542",
        "type": "logic",
        "z": "d972e4d",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1510,
        "y": 960,
        "wires": [
            [
                {
                    "id": "e84a156",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8dd6809",
        "type": "quote",
        "z": "d972e4d",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ea83423:0] 水泵本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1490,
        "y": 920,
        "wires": []
    },
    {
        "id": "14668bb",
        "type": "logic",
        "z": "d972e4d",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1650,
        "y": 960,
        "wires": [
            [
                {
                    "id": "8dd6809",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2419542",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b53c9e1",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f5c3b7c",
        "type": "quote",
        "z": "d972e4d",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ea83423:0] 水泵本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 870,
        "y": 80,
        "wires": []
    },
    {
        "id": "5dcaac5",
        "type": "logic",
        "z": "d972e4d",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1370,
        "y": 100,
        "wires": [
            [
                {
                    "id": "f5c3b7c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9047379",
                    "port": 0
                }
            ],
            [
                {
                    "id": "50631e4",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "933cb4b",
        "type": "logic",
        "z": "d972e4d",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1370,
        "y": 200,
        "wires": [
            [
                {
                    "id": "f5c3b7c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a46bf0f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "50631e4",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "fa74b9",
        "type": "swInput",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵剩余自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 180,
        "wires": [
            [
                {
                    "id": "3de191a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "3de191a",
        "type": "logic",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1650,
        "y": 180,
        "wires": [
            [
                {
                    "id": "5dcaac5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "dd2a5a7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "27cf750",
        "type": "multiply",
        "z": "d972e4d",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1490,
        "y": 720,
        "wires": [
            [
                {
                    "id": "666a030",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bf66192",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3b9a170",
        "type": "subflow:d972e4d",
        "z": "c5072c7",
        "inputs": 14,
        "outputs": 6,
        "name": "",
        "env": [],
        "x": 1140,
        "y": 1060,
        "wires": [
            [
                {
                    "id": "bb14008",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ad5d857",
                    "port": 0
                }
            ],
            [
                {
                    "id": "437e43c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "10ff1d1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ab22b30",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f6c028",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2ba5c6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c8649a9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5d0a764",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c6ccd1b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1391ca2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "69ef4e9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "619c975",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9630e25",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f68eb71",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却泵启停控制手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 430,
        "y": 820,
        "wires": [
            [
                {
                    "id": "826a6c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "20ea8e3",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却泵启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 880,
        "wires": [
            [
                {
                    "id": "415a9fe",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "991b290",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却泵启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 940,
        "wires": [
            [
                {
                    "id": "f2bd9d6",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4096697",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却泵频率手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 1000,
        "wires": [
            [
                {
                    "id": "2fb44e5",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "40b92f7",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却泵频率手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 1060,
        "wires": [
            [
                {
                    "id": "c8a5546",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "a1eb22",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却泵频率自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 1120,
        "wires": [
            [
                {
                    "id": "f1901b7",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b62181a",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却泵频率上限设定值",
        "swInputType": "analog",
        "swInputDefault": "50",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 50,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 1180,
        "wires": [
            [
                {
                    "id": "96615eb",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ffb03ec",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却泵频率下限设定值",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 1240,
        "wires": [
            [
                {
                    "id": "c3eab46",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1818576",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却泵开启故障报警延时设定值",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 430,
        "y": 1300,
        "wires": [
            [
                {
                    "id": "84ea2c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "826a6c",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP1_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 210,
        "y": 820,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "415a9fe",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP1_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 210,
        "y": 880,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2fb44e5",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP1_Frq_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 200,
        "y": 1000,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c8a5546",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP1_Frq_MC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 200,
        "y": 1060,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "96615eb",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP_FrqH_SP",
        "swInputType": "analog",
        "swInputDefault": "50",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 50,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 200,
        "y": 1180,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c3eab46",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP_FrqL_SP",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 200,
        "y": 1240,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "84ea2c",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "DT_CWP_A_SP",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 200,
        "y": 1300,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "25aeb98",
        "type": "comment",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 0,
        "name": "默认30s",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 620,
        "y": 1300,
        "wires": []
    },
    {
        "id": "1ae4898",
        "type": "comment",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 0,
        "name": "默认50Hz",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 560,
        "y": 1180,
        "wires": []
    },
    {
        "id": "3b291d2",
        "type": "comment",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 0,
        "name": "默认30Hz",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 560,
        "y": 1240,
        "wires": []
    },
    {
        "id": "bb14008",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9e0cc7c:0] 1号冷却泵本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 890,
        "y": 800,
        "wires": []
    },
    {
        "id": "ad5d857",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[70f50c9:0] 1号冷却泵运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 890,
        "y": 840,
        "wires": []
    },
    {
        "id": "437e43c",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b57f8d8:0] 1号冷却泵故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 890,
        "y": 880,
        "wires": []
    },
    {
        "id": "10ff1d1",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f68eb71:0] 1号冷却泵启停控制手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 920,
        "wires": []
    },
    {
        "id": "ab22b30",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[991b290:0] 1号冷却泵启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 960,
        "wires": []
    },
    {
        "id": "f6c028",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[20ea8e3:0] 1号冷却泵启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 1000,
        "wires": []
    },
    {
        "id": "2ba5c6",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[64f103a:0] 1号冷却泵启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 1040,
        "wires": []
    },
    {
        "id": "c8649a9",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4096697:0] 1号冷却泵频率手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 870,
        "y": 1080,
        "wires": []
    },
    {
        "id": "5d0a764",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a1eb22:0] 1号冷却泵频率自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 1120,
        "wires": []
    },
    {
        "id": "c6ccd1b",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[40b92f7:0] 1号冷却泵频率手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 1160,
        "wires": []
    },
    {
        "id": "1391ca2",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b62181a:0] 冷却泵频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 1200,
        "wires": []
    },
    {
        "id": "69ef4e9",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ffb03ec:0] 冷却泵频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 1240,
        "wires": []
    },
    {
        "id": "619c975",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1818576:0] 冷却泵开启故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 1280,
        "wires": []
    },
    {
        "id": "9630e25",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd928c4:0] 故障报警总复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 900,
        "y": 1320,
        "wires": []
    },
    {
        "id": "64f103a",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却泵启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1420,
        "y": 900,
        "wires": [
            [
                {
                    "id": "3b9a170",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ca97f43",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却泵频率最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1420,
        "y": 960,
        "wires": [
            [
                {
                    "id": "3b9a170",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "e29efba",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却泵故障标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1390,
        "y": 1020,
        "wires": [
            [
                {
                    "id": "3b9a170",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "bc0ffe3",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却泵自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1410,
        "y": 1080,
        "wires": [
            [
                {
                    "id": "3b9a170",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "5eca1d",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却泵剩余自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1420,
        "y": 1140,
        "wires": [
            [
                {
                    "id": "3b9a170",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "444f291",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却泵自动运行中标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1410,
        "y": 1200,
        "wires": [
            [
                {
                    "id": "3b9a170",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "defb5b",
        "type": "subflow:d972e4d",
        "z": "c5072c7",
        "inputs": 14,
        "outputs": 6,
        "name": "",
        "env": [],
        "x": 2780,
        "y": 1060,
        "wires": [
            [
                {
                    "id": "6445df7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3918e7b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d4bd502",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c959c95",
                    "port": 0
                }
            ],
            [
                {
                    "id": "db759c9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f8a21ce",
                    "port": 0
                }
            ],
            [
                {
                    "id": "50aaa60",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4dc892e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4f1055",
                    "port": 0
                }
            ],
            [
                {
                    "id": "db60d43",
                    "port": 0
                }
            ],
            [
                {
                    "id": "75ac486",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f8128bb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9624314",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9287571",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "36c59f8",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却泵启停控制手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2070,
        "y": 900,
        "wires": [
            [
                {
                    "id": "51ce670",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5c499d9",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却泵启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2060,
        "y": 960,
        "wires": [
            [
                {
                    "id": "3903398",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "6d904d2",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却泵启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2060,
        "y": 1020,
        "wires": [
            [
                {
                    "id": "6c710b8",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c5d90e9",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却泵频率手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2060,
        "y": 1080,
        "wires": [
            [
                {
                    "id": "ae62692",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1c0b3f",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却泵频率手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2060,
        "y": 1140,
        "wires": [
            [
                {
                    "id": "b68a0f4",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c3391bf",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却泵频率自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2060,
        "y": 1200,
        "wires": [
            [
                {
                    "id": "c074f67",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "51ce670",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP2_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1850,
        "y": 900,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "3903398",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP2_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1850,
        "y": 960,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ae62692",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP2_Frq_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1840,
        "y": 1080,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b68a0f4",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP2_Frq_MC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1840,
        "y": 1140,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "6445df7",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[815ac03:0] 2号冷却泵本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2530,
        "y": 800,
        "wires": []
    },
    {
        "id": "3918e7b",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b7dd6e8:0] 2号冷却泵运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2530,
        "y": 840,
        "wires": []
    },
    {
        "id": "d4bd502",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bb58bd8:0] 2号冷却泵故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2530,
        "y": 880,
        "wires": []
    },
    {
        "id": "c959c95",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[36c59f8:0] 2号冷却泵启停控制手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2490,
        "y": 920,
        "wires": []
    },
    {
        "id": "db759c9",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6d904d2:0] 2号冷却泵启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2500,
        "y": 960,
        "wires": []
    },
    {
        "id": "f8a21ce",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5c499d9:0] 2号冷却泵启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2500,
        "y": 1000,
        "wires": []
    },
    {
        "id": "50aaa60",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e04356d:0] 2号冷却泵启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2500,
        "y": 1040,
        "wires": []
    },
    {
        "id": "4dc892e",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c5d90e9:0] 2号冷却泵频率手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2510,
        "y": 1080,
        "wires": []
    },
    {
        "id": "4f1055",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c3391bf:0] 2号冷却泵频率自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2500,
        "y": 1120,
        "wires": []
    },
    {
        "id": "db60d43",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1c0b3f:0] 2号冷却泵频率手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2500,
        "y": 1160,
        "wires": []
    },
    {
        "id": "75ac486",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b62181a:0] 冷却泵频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2520,
        "y": 1200,
        "wires": []
    },
    {
        "id": "f8128bb",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ffb03ec:0] 冷却泵频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2520,
        "y": 1240,
        "wires": []
    },
    {
        "id": "9624314",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1818576:0] 冷却泵开启故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2490,
        "y": 1280,
        "wires": []
    },
    {
        "id": "9287571",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd928c4:0] 故障报警总复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2540,
        "y": 1320,
        "wires": []
    },
    {
        "id": "e04356d",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却泵启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3060,
        "y": 900,
        "wires": [
            [
                {
                    "id": "defb5b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d5cea0f",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却泵频率最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3060,
        "y": 960,
        "wires": [
            [
                {
                    "id": "defb5b",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "11cf276",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却泵故障标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3030,
        "y": 1020,
        "wires": [
            [
                {
                    "id": "defb5b",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "57e4ce4",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却泵自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3050,
        "y": 1080,
        "wires": [
            [
                {
                    "id": "defb5b",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "228ff1e",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却泵剩余自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3060,
        "y": 1140,
        "wires": [
            [
                {
                    "id": "defb5b",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "56f3c76",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却泵自动运行中标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3050,
        "y": 1200,
        "wires": [
            [
                {
                    "id": "defb5b",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "2003c0",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3b0a703:0] 1号冷冻泵启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 380,
        "y": 880,
        "wires": []
    },
    {
        "id": "49e8595",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[2d449cb:0] 1号冷冻泵频率最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 380,
        "y": 940,
        "wires": []
    },
    {
        "id": "f2c8a88",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[56174b7:0] 2号冷冻泵启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 880,
        "wires": []
    },
    {
        "id": "591ff0d",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[963d910:0] 2号冷冻泵频率最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 940,
        "wires": []
    },
    {
        "id": "1db5628",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[64f103a:0] 1号冷却泵启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 380,
        "y": 1400,
        "wires": []
    },
    {
        "id": "3471ece",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ca97f43:0] 1号冷却泵频率最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 380,
        "y": 1460,
        "wires": []
    },
    {
        "id": "207cff7",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e04356d:0] 2号冷却泵启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 1400,
        "wires": []
    },
    {
        "id": "3c63796",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d5cea0f:0] 2号冷却泵频率最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 1460,
        "wires": []
    },
    {
        "id": "1083b73",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3d2993e:0] 1号冷却塔风机启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 370,
        "y": 1920,
        "wires": []
    },
    {
        "id": "24dc372",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[69b8e8:0] 1号冷却塔风机频率最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 370,
        "y": 1980,
        "wires": []
    },
    {
        "id": "97918a5",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[df0653a:0] 2号冷却塔风机启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 990,
        "y": 1920,
        "wires": []
    },
    {
        "id": "9128555",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[499fe59:0] 2号冷却塔风机频率最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 990,
        "y": 1980,
        "wires": []
    },
    {
        "id": "9dce2a4",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[27fc244:0] 1号冷冻蝶阀开控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 400,
        "y": 2380,
        "wires": []
    },
    {
        "id": "cffdfa9",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ad7ec7b:0] 1号冷冻蝶阀关控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 400,
        "y": 2440,
        "wires": []
    },
    {
        "id": "4af6574",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[294f109:0] 2号冷冻蝶阀开控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1020,
        "y": 2380,
        "wires": []
    },
    {
        "id": "cdc5cda",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d447e86:0] 2号冷冻蝶阀关控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1020,
        "y": 2440,
        "wires": []
    },
    {
        "id": "f76fa3f",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4ef5a8b:0] 1号冷却蝶阀开控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 400,
        "y": 2840,
        "wires": []
    },
    {
        "id": "ad74164",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[593b753:0] 1号冷却蝶阀关控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 400,
        "y": 2900,
        "wires": []
    },
    {
        "id": "c0c7424",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f165edb:0] 2号冷却蝶阀开控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1020,
        "y": 2840,
        "wires": []
    },
    {
        "id": "6538072",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[edff386:0] 2号冷却蝶阀关控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1020,
        "y": 2900,
        "wires": []
    },
    {
        "id": "d03729f",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[746193c:0] 1号冷却塔进口蝶阀开控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 380,
        "y": 3300,
        "wires": []
    },
    {
        "id": "3c71222",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[56c2aae:0] 1号冷却塔进口蝶阀关控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 380,
        "y": 3360,
        "wires": []
    },
    {
        "id": "643ab42",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[45ac9e4:0] 2号冷却塔进口蝶阀开控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 3300,
        "wires": []
    },
    {
        "id": "4043854",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[99e81bc:0] 2号冷却塔进口蝶阀关控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 3360,
        "wires": []
    },
    {
        "id": "69c5efb",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5c8594c:0] 1号冷却塔出口蝶阀开控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 380,
        "y": 3760,
        "wires": []
    },
    {
        "id": "517d5a0",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a1fc5ed:0] 1号冷却塔出口蝶阀关控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 380,
        "y": 3820,
        "wires": []
    },
    {
        "id": "9cf7285",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b554743:0] 2号冷却塔出口蝶阀开控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 3760,
        "wires": []
    },
    {
        "id": "ab8c0be",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f6af9ec:0] 2号冷却塔出口蝶阀关控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 3820,
        "wires": []
    },
    {
        "id": "b18ff02",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "传感器信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 120,
        "y": 100,
        "wires": []
    },
    {
        "id": "760c2bf",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "压力信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 580,
        "y": 100,
        "wires": []
    },
    {
        "id": "ef21fd6",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "温度信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1200,
        "y": 100,
        "wires": []
    },
    {
        "id": "93daf72",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "温度信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1820,
        "y": 100,
        "wires": []
    },
    {
        "id": "bf74629",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻供水总管压力",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 160,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ba2fcc4",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻回水总管压力",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 220,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "64aff2",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却供水总管压力",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 280,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "84e2b18",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻供水总管温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 160,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4032e2",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却回水总管压力",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 610,
        "y": 340,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b2bee17",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻回水总管温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 220,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9c06536",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却供水总管温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 280,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4dc3a7e",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却回水总管温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1230,
        "y": 340,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a1476d",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "室外温度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1200,
        "y": 400,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "191111d",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "室外湿度",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 160,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9dada63",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[84e2b18:0] 冷冻供水总管温度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 910,
        "y": 120,
        "wires": []
    },
    {
        "id": "ba81039",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b2bee17:0] 冷冻回水总管温度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 910,
        "y": 80,
        "wires": []
    },
    {
        "id": "6d54e1a",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bf74629:0] 冷冻供水总管压力",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 910,
        "y": 180,
        "wires": []
    },
    {
        "id": "66c32c7",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ba2fcc4:0] 冷冻回水总管压力",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 910,
        "y": 220,
        "wires": []
    },
    {
        "id": "67d2f3",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9c06536:0] 冷却供水总管温度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2550,
        "y": 80,
        "wires": []
    },
    {
        "id": "ff225e4",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4dc3a7e:0] 冷却回水总管温度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2550,
        "y": 120,
        "wires": []
    },
    {
        "id": "177b20f",
        "type": "subtract",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 1,
        "name": "减",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1070,
        "y": 100,
        "wires": [
            [
                {
                    "id": "ba81039",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9dada63",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2e3a9ea",
        "type": "subtract",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 1,
        "name": "减",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1070,
        "y": 200,
        "wires": [
            [
                {
                    "id": "6d54e1a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "66c32c7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "12f30b7",
        "type": "subtract",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 1,
        "name": "减",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2710,
        "y": 100,
        "wires": [
            [
                {
                    "id": "67d2f3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ff225e4",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ea723cb",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻供回水温差",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1220,
        "y": 100,
        "wires": [
            [
                {
                    "id": "177b20f",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "fa410f1",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻供回水压差",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1220,
        "y": 200,
        "wires": [
            [
                {
                    "id": "2e3a9ea",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "21398d8",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却供回水温差",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2860,
        "y": 100,
        "wires": [
            [
                {
                    "id": "12f30b7",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d5601b2",
        "type": "pid",
        "z": "c1defce",
        "inputs": 10,
        "outputs": 1,
        "name": "PID控制器",
        "pidMode": "reverse",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": 0,
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "min",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "inputsOption": [
            "proportional",
            "integral",
            "derivative",
            "highPidOutLimit",
            "lowPidOutLimit",
            "interval",
            "deadBand"
        ],
        "x": 1150,
        "y": 460,
        "wires": [
            [
                {
                    "id": "a670f9b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "213025c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c488559",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3df2cec",
                    "port": 0
                }
            ],
            [
                {
                    "id": "94a14f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "78843fb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2741fdc",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f2a35c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6a43e39",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b5a1dcb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c33f194",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻泵温差PID比例增益",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 450,
        "y": 380,
        "wires": [
            [
                {
                    "id": "6001194",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "78cef8d",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻泵温差PID积分增益",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 450,
        "y": 440,
        "wires": [
            [
                {
                    "id": "a612929",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8bab511",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻泵温差PID微分增益",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 450,
        "y": 500,
        "wires": [
            [
                {
                    "id": "8273686",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "fc5b10f",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻泵温差PID死区设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0.3,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 450,
        "y": 560,
        "wires": [
            [
                {
                    "id": "5f7e935",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f3b333b",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻泵温差PID计算间隔",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 450,
        "y": 620,
        "wires": [
            [
                {
                    "id": "6b89c8a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8ae0c73",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻供回水温差设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 5,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 440,
        "y": 320,
        "wires": [
            [
                {
                    "id": "87726be",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "deecc6b",
        "type": "comment",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 0,
        "name": "默认5℃",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 590,
        "y": 320,
        "wires": []
    },
    {
        "id": "c7d58e5",
        "type": "comment",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 0,
        "name": "默认1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 610,
        "y": 380,
        "wires": []
    },
    {
        "id": "d27160a",
        "type": "comment",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 0,
        "name": "默认1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 610,
        "y": 440,
        "wires": []
    },
    {
        "id": "f3b874d",
        "type": "comment",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 0,
        "name": "默认0",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 610,
        "y": 500,
        "wires": []
    },
    {
        "id": "37f0e94",
        "type": "comment",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 0,
        "name": "默认0.3℃",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 620,
        "y": 560,
        "wires": []
    },
    {
        "id": "ecdc6f6",
        "type": "comment",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 0,
        "name": "默认30s",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 620,
        "y": 620,
        "wires": []
    },
    {
        "id": "87726be",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP_DT_SP",
        "swInputType": "analog",
        "swInputDefault": "5",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 5,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 240,
        "y": 320,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "6001194",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP_TA_SP",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 240,
        "y": 380,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a612929",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP_TB_SP",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 240,
        "y": 440,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8273686",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP_TC_SP",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 240,
        "y": 500,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "5f7e935",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP_TDB_SP",
        "swInputType": "analog",
        "swInputDefault": "0.3",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0.3,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 230,
        "y": 560,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "6b89c8a",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP_Frq_CalC",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 230,
        "y": 620,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a670f9b",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 930,
        "y": 280,
        "wires": []
    },
    {
        "id": "6ed8208",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "系统开启标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1660,
        "y": 440,
        "wires": [
            [
                {
                    "id": "b95e9b8",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c488559",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ea723cb:0] 冷冻供回水温差",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 920,
        "y": 360,
        "wires": []
    },
    {
        "id": "213025c",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8ae0c73:0] 冷冻供回水温差设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 900,
        "y": 320,
        "wires": []
    },
    {
        "id": "3df2cec",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c33f194:0] 冷冻泵温差PID比例增益",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 900,
        "y": 400,
        "wires": []
    },
    {
        "id": "94a14f",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[78cef8d:0] 冷冻泵温差PID积分增益",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 900,
        "y": 440,
        "wires": []
    },
    {
        "id": "78843fb",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8bab511:0] 冷冻泵温差PID微分增益",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 900,
        "y": 480,
        "wires": []
    },
    {
        "id": "2741fdc",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4378ed2:0] 冷冻泵频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 900,
        "y": 520,
        "wires": []
    },
    {
        "id": "f2a35c",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3b82148:0] 冷冻泵频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 900,
        "y": 560,
        "wires": []
    },
    {
        "id": "6a43e39",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f3b333b:0] 冷冻泵温差PID计算间隔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 900,
        "y": 600,
        "wires": []
    },
    {
        "id": "b5a1dcb",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[fc5b10f:0] 冷冻泵温差PID死区设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 890,
        "y": 640,
        "wires": []
    },
    {
        "id": "504ad62",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻泵频率自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1370,
        "y": 460,
        "wires": [
            [
                {
                    "id": "d5601b2",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1b6fcd0",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[64aff2:0] 冷却供水总管压力",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2550,
        "y": 180,
        "wires": []
    },
    {
        "id": "719d158",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4032e2:0] 冷却回水总管压力",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2550,
        "y": 220,
        "wires": []
    },
    {
        "id": "21d92db",
        "type": "subtract",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 1,
        "name": "减",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2710,
        "y": 200,
        "wires": [
            [
                {
                    "id": "1b6fcd0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "719d158",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2fff1c",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却供回水压差",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2860,
        "y": 200,
        "wires": [
            [
                {
                    "id": "21d92db",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d7fd6",
        "type": "pid",
        "z": "c1defce",
        "inputs": 10,
        "outputs": 1,
        "name": "PID控制器",
        "pidMode": "reverse",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": 0,
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "min",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "inputsOption": [
            "proportional",
            "integral",
            "derivative",
            "highPidOutLimit",
            "lowPidOutLimit",
            "interval",
            "deadBand"
        ],
        "x": 2790,
        "y": 460,
        "wires": [
            [
                {
                    "id": "4dcb09b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e633da6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6f6b66a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d5ca6fc",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4ab0f4f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "907c513",
                    "port": 0
                }
            ],
            [
                {
                    "id": "409c4e5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2158b70",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6dcf993",
                    "port": 0
                }
            ],
            [
                {
                    "id": "cc66de1",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "651002a",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却泵温差PID比例增益",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2090,
        "y": 380,
        "wires": [
            [
                {
                    "id": "8748ff7",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "a79c39a",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却泵温差PID积分增益",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2090,
        "y": 440,
        "wires": [
            [
                {
                    "id": "9f48749",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "656d79",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却泵温差PID微分增益",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2090,
        "y": 500,
        "wires": [
            [
                {
                    "id": "949eb73",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8fe4675",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却泵温差PID死区设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0.3,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2090,
        "y": 560,
        "wires": [
            [
                {
                    "id": "3b9db15",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "32280c2",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却泵温差PID计算间隔",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2090,
        "y": 620,
        "wires": [
            [
                {
                    "id": "6faa71e",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7f36d95",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却供回水温差设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 5,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2080,
        "y": 320,
        "wires": [
            [
                {
                    "id": "4dd114",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "a7b046c",
        "type": "comment",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 0,
        "name": "默认5℃",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2230,
        "y": 320,
        "wires": []
    },
    {
        "id": "1d65d29",
        "type": "comment",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 0,
        "name": "默认1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2250,
        "y": 380,
        "wires": []
    },
    {
        "id": "12197a7",
        "type": "comment",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 0,
        "name": "默认1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2250,
        "y": 440,
        "wires": []
    },
    {
        "id": "9e06c43",
        "type": "comment",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 0,
        "name": "默认0",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2250,
        "y": 500,
        "wires": []
    },
    {
        "id": "f7aaea0",
        "type": "comment",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 0,
        "name": "默认0.3℃",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2260,
        "y": 560,
        "wires": []
    },
    {
        "id": "5ab76b8",
        "type": "comment",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 0,
        "name": "默认30s",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2260,
        "y": 620,
        "wires": []
    },
    {
        "id": "4dd114",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP_DT_SP",
        "swInputType": "analog",
        "swInputDefault": "5",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 5,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1880,
        "y": 320,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8748ff7",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP_TA_SP",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1880,
        "y": 380,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9f48749",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP_TB_SP",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1880,
        "y": 440,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "949eb73",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP_TC_SP",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1880,
        "y": 500,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "3b9db15",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP_TDB_SP",
        "swInputType": "analog",
        "swInputDefault": "0.3",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0.3,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1880,
        "y": 560,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "6faa71e",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP_Frq_CalC",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1880,
        "y": 620,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4dcb09b",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 280,
        "wires": []
    },
    {
        "id": "6f6b66a",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[21398d8:0] 冷却供回水温差",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2560,
        "y": 360,
        "wires": []
    },
    {
        "id": "e633da6",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7f36d95:0] 冷却供回水温差设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2540,
        "y": 320,
        "wires": []
    },
    {
        "id": "d5ca6fc",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[651002a:0] 冷却泵温差PID比例增益",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2540,
        "y": 400,
        "wires": []
    },
    {
        "id": "4ab0f4f",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a79c39a:0] 冷却泵温差PID积分增益",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2540,
        "y": 440,
        "wires": []
    },
    {
        "id": "907c513",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[656d79:0] 冷却泵温差PID微分增益",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2540,
        "y": 480,
        "wires": []
    },
    {
        "id": "409c4e5",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b62181a:0] 冷却泵频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2540,
        "y": 520,
        "wires": []
    },
    {
        "id": "2158b70",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ffb03ec:0] 冷却泵频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2540,
        "y": 560,
        "wires": []
    },
    {
        "id": "6dcf993",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[32280c2:0] 冷却泵温差PID计算间隔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2540,
        "y": 600,
        "wires": []
    },
    {
        "id": "cc66de1",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8fe4675:0] 冷却泵温差PID死区设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2530,
        "y": 640,
        "wires": []
    },
    {
        "id": "f64a1dc",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却泵频率自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3010,
        "y": 460,
        "wires": [
            [
                {
                    "id": "d7fd6",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ce907dd",
        "type": "pid",
        "z": "c1defce",
        "inputs": 10,
        "outputs": 1,
        "name": "PID控制器",
        "pidMode": "reverse",
        "proportional": 20,
        "integral": 2,
        "derivative": 0,
        "highPidOutLimit": 0,
        "lowPidOutLimit": 0,
        "interval": 60,
        "deadBand": 0,
        "disabledOutValue": "min",
        "proportionalChecked": false,
        "integralChecked": false,
        "derivativeChecked": false,
        "highPidOutLimitChecked": false,
        "lowPidOutLimitChecked": false,
        "intervalChecked": false,
        "deadBandChecked": false,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "inputsOption": [
            "proportional",
            "integral",
            "derivative",
            "highPidOutLimit",
            "lowPidOutLimit",
            "interval",
            "deadBand"
        ],
        "x": 2790,
        "y": 1000,
        "wires": [
            [
                {
                    "id": "6b7ea7c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7b2006",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6f465b2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2be857a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e924246",
                    "port": 0
                }
            ],
            [
                {
                    "id": "abfdfde",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8c919ab",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ce27bce",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b0b39ef",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9aa82cd",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f96206b",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔出水温度设定手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 490,
        "y": 880,
        "wires": [
            [
                {
                    "id": "241ae9a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5036cba",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔出水温度手动设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 940,
        "wires": [
            [
                {
                    "id": "b317bdf",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ec240b2",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔出水温度上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 1060,
        "wires": [
            [
                {
                    "id": "9ce9d29",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e4992c3",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔出水温度自动设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 1000,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "635f535",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔出水温度下限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 22,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 1120,
        "wires": [
            [
                {
                    "id": "65d3f8d",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "241ae9a",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CW_TargetT_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 250,
        "y": 880,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b317bdf",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CW_TargetT_MSP",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 250,
        "y": 940,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9ce9d29",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CW_TargetTH_SP",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 250,
        "y": 1060,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "65d3f8d",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CW_TargetTL_SP",
        "swInputType": "analog",
        "swInputDefault": "22",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 22,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 250,
        "y": 1120,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "7a8cfa1",
        "type": "comment",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 0,
        "name": "默认22℃",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 660,
        "y": 1120,
        "wires": []
    },
    {
        "id": "2db2b18",
        "type": "comment",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 0,
        "name": "默认30℃",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 660,
        "y": 1060,
        "wires": []
    },
    {
        "id": "5abe993",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f96206b:0] 冷却塔出水温度设定手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 870,
        "y": 900,
        "wires": []
    },
    {
        "id": "d230f05",
        "type": "switch",
        "z": "c1defce",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1100,
        "y": 960,
        "wires": [
            [
                {
                    "id": "5abe993",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4b6ae4a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f1c833e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4b6ae4a",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e4992c3:0] 冷却塔出水温度自动设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 890,
        "y": 960,
        "wires": []
    },
    {
        "id": "f1c833e",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5036cba:0] 冷却塔出水温度手动设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 890,
        "y": 1020,
        "wires": []
    },
    {
        "id": "d253ede",
        "type": "limit",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1250,
        "y": 960,
        "wires": [
            [
                {
                    "id": "d230f05",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6011e1a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "df19c1e",
        "type": "limit",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 22,
        "x": 1390,
        "y": 960,
        "wires": [
            [
                {
                    "id": "d253ede",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f34b87",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6011e1a",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ec240b2:0] 冷却塔出水温度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1050,
        "y": 1060,
        "wires": []
    },
    {
        "id": "f34b87",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[635f535:0] 冷却塔出水温度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1190,
        "y": 1100,
        "wires": []
    },
    {
        "id": "3a028af",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔出水温度最终设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 22,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1580,
        "y": 960,
        "wires": [
            [
                {
                    "id": "df19c1e",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "6b7ea7c",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 820,
        "wires": []
    },
    {
        "id": "7b2006",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3a028af:0] 冷却塔出水温度最终设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2530,
        "y": 860,
        "wires": []
    },
    {
        "id": "6f465b2",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4dc3a7e:0] 冷却回水总管温度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2550,
        "y": 900,
        "wires": []
    },
    {
        "id": "1410216",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机温控PID比例增益",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2100,
        "y": 900,
        "wires": [
            [
                {
                    "id": "c10a3cf",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "6899869",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机温控PID积分增益",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2100,
        "y": 960,
        "wires": [
            [
                {
                    "id": "f69afdc",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "250d509",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机温控PID微分增益",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2100,
        "y": 1020,
        "wires": [
            [
                {
                    "id": "f616dd5",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7ad23c6",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机温控PID死区设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0.3,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2110,
        "y": 1080,
        "wires": [
            [
                {
                    "id": "ea9abbd",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "dad0a7a",
        "type": "comment",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 0,
        "name": "默认1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2270,
        "y": 900,
        "wires": []
    },
    {
        "id": "4552b60",
        "type": "comment",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 0,
        "name": "默认1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2270,
        "y": 960,
        "wires": []
    },
    {
        "id": "53cf82b",
        "type": "comment",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 0,
        "name": "默认0",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2270,
        "y": 1020,
        "wires": []
    },
    {
        "id": "a7c0f67",
        "type": "comment",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 0,
        "name": "默认0.3℃",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2300,
        "y": 1080,
        "wires": []
    },
    {
        "id": "c10a3cf",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF_TA_SP",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1890,
        "y": 900,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "f69afdc",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF_TB_SP",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1890,
        "y": 960,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "f616dd5",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF_TC_SP",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1890,
        "y": 1020,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ea9abbd",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF_TDB_SP",
        "swInputType": "analog",
        "swInputDefault": "0.3",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0.3,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1880,
        "y": 1080,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2be857a",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1410216:0] 冷却塔风机温控PID比例增益",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2520,
        "y": 940,
        "wires": []
    },
    {
        "id": "e924246",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6899869:0] 冷却塔风机温控PID积分增益",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2520,
        "y": 980,
        "wires": []
    },
    {
        "id": "abfdfde",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[250d509:0] 冷却塔风机温控PID微分增益",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2520,
        "y": 1020,
        "wires": []
    },
    {
        "id": "8c919ab",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e3f1e8a:0] 冷却塔风机频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2530,
        "y": 1060,
        "wires": []
    },
    {
        "id": "ce27bce",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c2bc0a2:0] 冷却塔风机频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2530,
        "y": 1100,
        "wires": []
    },
    {
        "id": "93aed1e",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机温控PID计算间隔",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2100,
        "y": 1140,
        "wires": [
            [
                {
                    "id": "6f209fc",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "cbb38f",
        "type": "comment",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 0,
        "name": "默认30s",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2280,
        "y": 1140,
        "wires": []
    },
    {
        "id": "6f209fc",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF_Frq_CalC",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1880,
        "y": 1140,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b0b39ef",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[93aed1e:0] 冷却塔风机温控PID计算间隔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2520,
        "y": 1140,
        "wires": []
    },
    {
        "id": "9aa82cd",
        "type": "quote",
        "z": "c1defce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7ad23c6:0] 冷却塔风机温控PID死区设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2510,
        "y": 1180,
        "wires": []
    },
    {
        "id": "15d47e0",
        "type": "swInput",
        "z": "c1defce",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔风机频率自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3020,
        "y": 1000,
        "wires": [
            [
                {
                    "id": "ce907dd",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "74605bf",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机完成初始开启标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1660,
        "y": 280,
        "wires": [
            [
                {
                    "id": "2e949fb",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "3df225e",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ab900dc:0] 主机低位运行标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2010,
        "y": 660,
        "wires": []
    },
    {
        "id": "8ee4505",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机可减载标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1640,
        "y": 540,
        "wires": [
            [
                {
                    "id": "6d4e1cd",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7930644",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[74605bf:0] 主机完成初始开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2000,
        "y": 280,
        "wires": []
    },
    {
        "id": "838bc24",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2030,
        "y": 540,
        "wires": []
    },
    {
        "id": "bbd7c79",
        "type": "delayOn",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 2350,
        "y": 320,
        "wires": [
            [
                {
                    "id": "2932614",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bdaef37",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3123ea6",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机开到位标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1360,
        "y": 340,
        "wires": [
            [
                {
                    "id": "deb15db",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2275f0b",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机高位运行标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1750,
        "y": 620,
        "wires": [
            [
                {
                    "id": "121b785",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5bece1e",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机减载延时设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 20,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 340,
        "y": 600,
        "wires": [
            [
                {
                    "id": "6160696",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "313d2b3",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机可加载标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1640,
        "y": 440,
        "wires": [
            [
                {
                    "id": "4991894",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f1b75a2",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机加载标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2520,
        "y": 320,
        "wires": [
            [
                {
                    "id": "bbd7c79",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8dc49",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机加载延时设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 20,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 340,
        "y": 540,
        "wires": [
            [
                {
                    "id": "d90f636",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9c5819a",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机减载标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2520,
        "y": 620,
        "wires": [
            [
                {
                    "id": "13f459c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4d11aca",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[74605bf:0] 主机完成初始开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2000,
        "y": 580,
        "wires": []
    },
    {
        "id": "95f15ea",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2030,
        "y": 240,
        "wires": []
    },
    {
        "id": "13f459c",
        "type": "delayOn",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 2350,
        "y": 620,
        "wires": [
            [
                {
                    "id": "59f2441",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a9f743e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ab900dc",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机低位运行标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1750,
        "y": 740,
        "wires": [
            [
                {
                    "id": "c8f83f",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ad2d615",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3123ea6:0] 主机开到位标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2020,
        "y": 320,
        "wires": []
    },
    {
        "id": "528a48a",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[313d2b3:0] 主机可加载标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2020,
        "y": 400,
        "wires": []
    },
    {
        "id": "d51926c",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[2275f0b:0] 主机高位运行标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2010,
        "y": 360,
        "wires": []
    },
    {
        "id": "88e4a33",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3123ea6:0] 主机开到位标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2020,
        "y": 620,
        "wires": []
    },
    {
        "id": "55fc312",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8ee4505:0] 主机可减载标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2020,
        "y": 700,
        "wires": []
    },
    {
        "id": "db11491",
        "type": "comment",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 0,
        "name": "主机加减载判定",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1640,
        "y": 100,
        "wires": []
    },
    {
        "id": "30dcb89",
        "type": "subflow:5228032",
        "z": "c5072c7",
        "inputs": 14,
        "outputs": 6,
        "name": "",
        "env": [],
        "x": 4420,
        "y": 380,
        "wires": [
            [
                {
                    "id": "fc22cd4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "da50d53",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e5a6589",
                    "port": 0
                }
            ],
            [
                {
                    "id": "93da206",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3ba51db",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9affe37",
                    "port": 0
                }
            ],
            [
                {
                    "id": "521bd50",
                    "port": 0
                }
            ],
            [
                {
                    "id": "83d1a1a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "33bf8ce",
                    "port": 0
                }
            ],
            [
                {
                    "id": "30c7c41",
                    "port": 0
                }
            ],
            [
                {
                    "id": "10e58f4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "89456e6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "88c8d73",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f5fcccf",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "121eabf",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷冻泵启停控制手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3710,
        "y": 220,
        "wires": [
            [
                {
                    "id": "8b31cdf",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ec1babf",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷冻泵启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3700,
        "y": 280,
        "wires": [
            [
                {
                    "id": "ba40a0c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "efae168",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷冻泵启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3700,
        "y": 340,
        "wires": [
            [
                {
                    "id": "536de92",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b1ca1d2",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷冻泵频率手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3700,
        "y": 400,
        "wires": [
            [
                {
                    "id": "6fd42a3",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "91794bb",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷冻泵频率手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3700,
        "y": 460,
        "wires": [
            [
                {
                    "id": "af8737b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "a698244",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷冻泵频率自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3700,
        "y": 520,
        "wires": [
            [
                {
                    "id": "1096015",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8b31cdf",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP3_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3490,
        "y": 220,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ba40a0c",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP3_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3490,
        "y": 280,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "6fd42a3",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP3_Frq_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3470,
        "y": 400,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "af8737b",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP3_Frq_MC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3470,
        "y": 460,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "fc22cd4",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b040924:0] 3号冷冻泵本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4170,
        "y": 120,
        "wires": []
    },
    {
        "id": "da50d53",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c729f20:0] 3号冷冻泵运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4170,
        "y": 160,
        "wires": []
    },
    {
        "id": "e5a6589",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[eda800e:0] 3号冷冻泵故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4170,
        "y": 200,
        "wires": []
    },
    {
        "id": "93da206",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[121eabf:0] 3号冷冻泵启停控制手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4130,
        "y": 240,
        "wires": []
    },
    {
        "id": "3ba51db",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[efae168:0] 3号冷冻泵启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4140,
        "y": 280,
        "wires": []
    },
    {
        "id": "9affe37",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ec1babf:0] 3号冷冻泵启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4140,
        "y": 320,
        "wires": []
    },
    {
        "id": "521bd50",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ddf5d9e:0] 3号冷冻泵启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4140,
        "y": 360,
        "wires": []
    },
    {
        "id": "83d1a1a",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b1ca1d2:0] 3号冷冻泵频率手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4150,
        "y": 400,
        "wires": []
    },
    {
        "id": "33bf8ce",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a698244:0] 3号冷冻泵频率自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4140,
        "y": 440,
        "wires": []
    },
    {
        "id": "30c7c41",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[91794bb:0] 3号冷冻泵频率手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4140,
        "y": 480,
        "wires": []
    },
    {
        "id": "10e58f4",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4378ed2:0] 冷冻泵频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4160,
        "y": 520,
        "wires": []
    },
    {
        "id": "89456e6",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3b82148:0] 冷冻泵频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4160,
        "y": 560,
        "wires": []
    },
    {
        "id": "88c8d73",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[af93354:0] 冷冻泵开启故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4130,
        "y": 600,
        "wires": []
    },
    {
        "id": "f5fcccf",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd928c4:0] 故障报警总复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4180,
        "y": 640,
        "wires": []
    },
    {
        "id": "ddf5d9e",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷冻泵启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4700,
        "y": 220,
        "wires": [
            [
                {
                    "id": "30dcb89",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e9194a",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷冻泵频率最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4700,
        "y": 280,
        "wires": [
            [
                {
                    "id": "30dcb89",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "1682eca",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷冻泵故障标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4670,
        "y": 340,
        "wires": [
            [
                {
                    "id": "30dcb89",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "c13c34c",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷冻泵自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4690,
        "y": 400,
        "wires": [
            [
                {
                    "id": "30dcb89",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "9b6605a",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷冻泵剩余自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4700,
        "y": 460,
        "wires": [
            [
                {
                    "id": "30dcb89",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "1a5de59",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷冻泵自动运行中标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4690,
        "y": 520,
        "wires": [
            [
                {
                    "id": "30dcb89",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "40f2f49",
        "type": "subflow:d972e4d",
        "z": "c5072c7",
        "inputs": 14,
        "outputs": 6,
        "name": "",
        "env": [],
        "x": 4420,
        "y": 1060,
        "wires": [
            [
                {
                    "id": "37ff1ff",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5887357",
                    "port": 0
                }
            ],
            [
                {
                    "id": "278975a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6afd914",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9291fad",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f6ddc92",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e5817e1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4f5f85d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "44d3e6f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "99ebd03",
                    "port": 0
                }
            ],
            [
                {
                    "id": "39b992e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "62c27a9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9ab10e9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ed121f3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c8b2409",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷却泵启停控制手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3710,
        "y": 900,
        "wires": [
            [
                {
                    "id": "74ff57b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f60595a",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷却泵启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3700,
        "y": 960,
        "wires": [
            [
                {
                    "id": "fe8f6e0",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "6685f3",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷却泵启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3700,
        "y": 1020,
        "wires": [
            [
                {
                    "id": "52396c7",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "10cdafa",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷却泵频率手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3700,
        "y": 1080,
        "wires": [
            [
                {
                    "id": "9c702cd",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7967ef0",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷却泵频率手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3700,
        "y": 1140,
        "wires": [
            [
                {
                    "id": "81629be",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "92b85fe",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷却泵频率自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
