        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3700,
        "y": 1200,
        "wires": [
            [
                {
                    "id": "cb6dadc",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "74ff57b",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP3_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3490,
        "y": 900,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "fe8f6e0",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP3_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3490,
        "y": 960,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9c702cd",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP3_Frq_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3480,
        "y": 1080,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "81629be",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP3_Frq_MC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3480,
        "y": 1140,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "37ff1ff",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c6ec0a1:0] 3号冷却泵本地/远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4170,
        "y": 800,
        "wires": []
    },
    {
        "id": "5887357",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b73b25d:0] 3号冷却泵运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4170,
        "y": 840,
        "wires": []
    },
    {
        "id": "278975a",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f267f93:0] 3号冷却泵故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4170,
        "y": 880,
        "wires": []
    },
    {
        "id": "6afd914",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c8b2409:0] 3号冷却泵启停控制手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4130,
        "y": 920,
        "wires": []
    },
    {
        "id": "9291fad",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6685f3:0] 3号冷却泵启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4140,
        "y": 960,
        "wires": []
    },
    {
        "id": "f6ddc92",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f60595a:0] 3号冷却泵启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4140,
        "y": 1000,
        "wires": []
    },
    {
        "id": "e5817e1",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e15ddcb:0] 3号冷却泵启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4140,
        "y": 1040,
        "wires": []
    },
    {
        "id": "4f5f85d",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[10cdafa:0] 3号冷却泵频率手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4150,
        "y": 1080,
        "wires": []
    },
    {
        "id": "44d3e6f",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[92b85fe:0] 3号冷却泵频率自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4140,
        "y": 1120,
        "wires": []
    },
    {
        "id": "99ebd03",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7967ef0:0] 3号冷却泵频率手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4140,
        "y": 1160,
        "wires": []
    },
    {
        "id": "39b992e",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b62181a:0] 冷却泵频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4160,
        "y": 1200,
        "wires": []
    },
    {
        "id": "62c27a9",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ffb03ec:0] 冷却泵频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4160,
        "y": 1240,
        "wires": []
    },
    {
        "id": "9ab10e9",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1818576:0] 冷却泵开启故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4130,
        "y": 1280,
        "wires": []
    },
    {
        "id": "ed121f3",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bd928c4:0] 故障报警总复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4180,
        "y": 1320,
        "wires": []
    },
    {
        "id": "e15ddcb",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷却泵启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4700,
        "y": 900,
        "wires": [
            [
                {
                    "id": "40f2f49",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e997649",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷却泵频率最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4700,
        "y": 960,
        "wires": [
            [
                {
                    "id": "40f2f49",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "4c1511a",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷却泵故障标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4670,
        "y": 1020,
        "wires": [
            [
                {
                    "id": "40f2f49",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "9c36e18",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷却泵自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4690,
        "y": 1080,
        "wires": [
            [
                {
                    "id": "40f2f49",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "7ad6046",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷却泵剩余自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4700,
        "y": 1140,
        "wires": [
            [
                {
                    "id": "40f2f49",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "c09b276",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷却泵自动运行中标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4690,
        "y": 1200,
        "wires": [
            [
                {
                    "id": "40f2f49",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "c729f20",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷冻泵运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1850,
        "y": 700,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "eda800e",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷冻泵故障状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1850,
        "y": 760,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b040924",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷冻泵本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1860,
        "y": 640,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "864602c",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷冻泵频率反馈",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1850,
        "y": 820,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "553c59e",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "0本地；1远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2030,
        "y": 640,
        "wires": []
    },
    {
        "id": "b73b25d",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷却泵运行状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1850,
        "y": 1220,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "f267f93",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷却泵故障状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1850,
        "y": 1280,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c6ec0a1",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷却泵本地/远程",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1860,
        "y": 1160,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ae01c04",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷却泵频率反馈",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1850,
        "y": 1340,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e7f9882",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "0本地；1远程",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2030,
        "y": 1160,
        "wires": []
    },
    {
        "id": "3d194e0",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "3号冷冻泵硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1850,
        "y": 600,
        "wires": []
    },
    {
        "id": "94bdf7b",
        "type": "comment",
        "z": "2080342",
        "inputs": 0,
        "outputs": 0,
        "name": "3号冷却泵硬接信号",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1850,
        "y": 1120,
        "wires": []
    },
    {
        "id": "ec9d779",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[cf1bd0e:0] 1号冷却塔风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 1980,
        "wires": []
    },
    {
        "id": "964e98f",
        "type": "constInput",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 570,
        "y": 2020,
        "wires": []
    },
    {
        "id": "84b1831",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF1_RT_Reset",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 730,
        "y": 2020,
        "wires": [
            [
                {
                    "id": "964e98f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8972dc4",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "470f63b",
        "type": "edgeTrigger",
        "z": "d18f95b",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 910,
        "y": 2020,
        "wires": [
            [
                {
                    "id": "84b1831",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8972dc4",
        "type": "delayOn",
        "z": "d18f95b",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "5",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 710,
        "y": 2100,
        "wires": [
            [
                {
                    "id": "84b1831",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5e14ee3",
        "type": "runtime",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "运行时间",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "ec9d779",
                    "port": 0
                }
            ],
            [
                {
                    "id": "470f63b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "456367d",
        "type": "divide",
        "z": "d18f95b",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "3600",
        "x": 1200,
        "y": 1980,
        "wires": [
            [
                {
                    "id": "5e14ee3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3a8f75",
        "type": "divide",
        "z": "d18f95b",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "60",
        "x": 1190,
        "y": 2020,
        "wires": [
            [
                {
                    "id": "5e14ee3",
                    "port": 1
                }
            ]
        ]
    },
    {
        "id": "b60e06f",
        "type": "add",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1330,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "456367d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3a8f75",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c7a4a3f",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔风机运行时长",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1510,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "b60e06f",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4982cd8",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d0997b6:0] 2号冷却塔风机运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2540,
        "y": 1980,
        "wires": []
    },
    {
        "id": "6a2590e",
        "type": "constInput",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2230,
        "y": 2020,
        "wires": []
    },
    {
        "id": "f058d7",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF2_RT_Reset",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2390,
        "y": 2020,
        "wires": [
            [
                {
                    "id": "6a2590e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "28517bb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "bf474a4",
        "type": "edgeTrigger",
        "z": "d18f95b",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 2020,
        "wires": [
            [
                {
                    "id": "f058d7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "28517bb",
        "type": "delayOn",
        "z": "d18f95b",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "5",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 2370,
        "y": 2100,
        "wires": [
            [
                {
                    "id": "f058d7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c30cb7b",
        "type": "runtime",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "运行时间",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2720,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "4982cd8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bf474a4",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2c4861b",
        "type": "divide",
        "z": "d18f95b",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "3600",
        "x": 2860,
        "y": 1980,
        "wires": [
            [
                {
                    "id": "c30cb7b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3daa30c",
        "type": "divide",
        "z": "d18f95b",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "60",
        "x": 2850,
        "y": 2020,
        "wires": [
            [
                {
                    "id": "c30cb7b",
                    "port": 1
                }
            ]
        ]
    },
    {
        "id": "d31ea69",
        "type": "add",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2990,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "2c4861b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3daa30c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9f3c99f",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔风机运行时长",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3170,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "d31ea69",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "6605656",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[70f50c9:0] 1号冷冻泵运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 770,
        "y": 1500,
        "wires": []
    },
    {
        "id": "d2e8796",
        "type": "constInput",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 470,
        "y": 1540,
        "wires": []
    },
    {
        "id": "7f87e2a",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP1_RT_Reset",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 630,
        "y": 1540,
        "wires": [
            [
                {
                    "id": "d2e8796",
                    "port": 0
                }
            ],
            [
                {
                    "id": "14ebb49",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e8c42a1",
        "type": "edgeTrigger",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 1540,
        "wires": [
            [
                {
                    "id": "7f87e2a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "14ebb49",
        "type": "delayOn",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "5",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 610,
        "y": 1620,
        "wires": [
            [
                {
                    "id": "7f87e2a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b6c14ba",
        "type": "runtime",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "运行时间",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 960,
        "y": 1520,
        "wires": [
            [
                {
                    "id": "6605656",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e8c42a1",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "74cddd6",
        "type": "divide",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "3600",
        "x": 1100,
        "y": 1500,
        "wires": [
            [
                {
                    "id": "b6c14ba",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f82d078",
        "type": "divide",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "60",
        "x": 1090,
        "y": 1540,
        "wires": [
            [
                {
                    "id": "b6c14ba",
                    "port": 1
                }
            ]
        ]
    },
    {
        "id": "ad7f115",
        "type": "add",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1230,
        "y": 1520,
        "wires": [
            [
                {
                    "id": "74cddd6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f82d078",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8c64d0c",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻泵运行时长",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1390,
        "y": 1520,
        "wires": [
            [
                {
                    "id": "ad7f115",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "345b694",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a0809ef:0] 1号冷却泵运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 770,
        "y": 1720,
        "wires": []
    },
    {
        "id": "669c64d",
        "type": "constInput",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 470,
        "y": 1760,
        "wires": []
    },
    {
        "id": "201fbe0",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP1_RT_Reset",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 630,
        "y": 1760,
        "wires": [
            [
                {
                    "id": "669c64d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "de628c4",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3e23129",
        "type": "edgeTrigger",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 1760,
        "wires": [
            [
                {
                    "id": "201fbe0",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "de628c4",
        "type": "delayOn",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "5",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 610,
        "y": 1840,
        "wires": [
            [
                {
                    "id": "201fbe0",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a86e85a",
        "type": "runtime",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "运行时间",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 960,
        "y": 1740,
        "wires": [
            [
                {
                    "id": "345b694",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3e23129",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9bcc293",
        "type": "divide",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "3600",
        "x": 1100,
        "y": 1720,
        "wires": [
            [
                {
                    "id": "a86e85a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "76dc35a",
        "type": "divide",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "60",
        "x": 1090,
        "y": 1760,
        "wires": [
            [
                {
                    "id": "a86e85a",
                    "port": 1
                }
            ]
        ]
    },
    {
        "id": "b0138dc",
        "type": "add",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1230,
        "y": 1740,
        "wires": [
            [
                {
                    "id": "9bcc293",
                    "port": 0
                }
            ],
            [
                {
                    "id": "76dc35a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "16ad16b",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却泵运行时长",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1390,
        "y": 1740,
        "wires": [
            [
                {
                    "id": "b0138dc",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8fe49b6",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b7dd6e8:0] 2号冷冻泵运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2410,
        "y": 1500,
        "wires": []
    },
    {
        "id": "6f15170",
        "type": "constInput",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2110,
        "y": 1540,
        "wires": []
    },
    {
        "id": "d3a12b7",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP2_RT_Reset",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2270,
        "y": 1540,
        "wires": [
            [
                {
                    "id": "6f15170",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c1cb020",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5bcd71a",
        "type": "edgeTrigger",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2450,
        "y": 1540,
        "wires": [
            [
                {
                    "id": "d3a12b7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c1cb020",
        "type": "delayOn",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "5",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 2250,
        "y": 1620,
        "wires": [
            [
                {
                    "id": "d3a12b7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5d57ca4",
        "type": "runtime",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "运行时间",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2600,
        "y": 1520,
        "wires": [
            [
                {
                    "id": "8fe49b6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5bcd71a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "100ca",
        "type": "divide",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "3600",
        "x": 2740,
        "y": 1500,
        "wires": [
            [
                {
                    "id": "5d57ca4",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "908c32b",
        "type": "divide",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "60",
        "x": 2730,
        "y": 1540,
        "wires": [
            [
                {
                    "id": "5d57ca4",
                    "port": 1
                }
            ]
        ]
    },
    {
        "id": "35d8406",
        "type": "add",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2870,
        "y": 1520,
        "wires": [
            [
                {
                    "id": "100ca",
                    "port": 0
                }
            ],
            [
                {
                    "id": "908c32b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d19d49f",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷冻泵运行时长",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3030,
        "y": 1520,
        "wires": [
            [
                {
                    "id": "35d8406",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "3f549cd",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[47669ba:0] 2号冷却泵运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2410,
        "y": 1720,
        "wires": []
    },
    {
        "id": "b7f123c",
        "type": "constInput",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2110,
        "y": 1760,
        "wires": []
    },
    {
        "id": "16bfa25",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP2_RT_Reset",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2270,
        "y": 1760,
        "wires": [
            [
                {
                    "id": "b7f123c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "37a5804",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b617cc4",
        "type": "edgeTrigger",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2450,
        "y": 1760,
        "wires": [
            [
                {
                    "id": "16bfa25",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "37a5804",
        "type": "delayOn",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "5",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 2250,
        "y": 1840,
        "wires": [
            [
                {
                    "id": "16bfa25",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5180dcb",
        "type": "runtime",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "运行时间",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2600,
        "y": 1740,
        "wires": [
            [
                {
                    "id": "3f549cd",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b617cc4",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "94af3df",
        "type": "divide",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "3600",
        "x": 2740,
        "y": 1720,
        "wires": [
            [
                {
                    "id": "5180dcb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7e88328",
        "type": "divide",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "60",
        "x": 2730,
        "y": 1760,
        "wires": [
            [
                {
                    "id": "5180dcb",
                    "port": 1
                }
            ]
        ]
    },
    {
        "id": "6c47f82",
        "type": "add",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2870,
        "y": 1740,
        "wires": [
            [
                {
                    "id": "94af3df",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7e88328",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a657da7",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却泵运行时长",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3030,
        "y": 1740,
        "wires": [
            [
                {
                    "id": "6c47f82",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "699b406",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c729f20:0] 3号冷冻泵运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4050,
        "y": 1500,
        "wires": []
    },
    {
        "id": "84ee23a",
        "type": "constInput",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 3750,
        "y": 1540,
        "wires": []
    },
    {
        "id": "b946adb",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP3_RT_Reset",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3910,
        "y": 1540,
        "wires": [
            [
                {
                    "id": "84ee23a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "216c9f5",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "34dc65",
        "type": "edgeTrigger",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4090,
        "y": 1540,
        "wires": [
            [
                {
                    "id": "b946adb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "216c9f5",
        "type": "delayOn",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "5",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 3890,
        "y": 1620,
        "wires": [
            [
                {
                    "id": "b946adb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5b4c440",
        "type": "runtime",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "运行时间",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4240,
        "y": 1520,
        "wires": [
            [
                {
                    "id": "699b406",
                    "port": 0
                }
            ],
            [
                {
                    "id": "34dc65",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "57c1e73",
        "type": "divide",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "3600",
        "x": 4380,
        "y": 1500,
        "wires": [
            [
                {
                    "id": "5b4c440",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4d01f79",
        "type": "divide",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "60",
        "x": 4370,
        "y": 1540,
        "wires": [
            [
                {
                    "id": "5b4c440",
                    "port": 1
                }
            ]
        ]
    },
    {
        "id": "a7b5c89",
        "type": "add",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 4510,
        "y": 1520,
        "wires": [
            [
                {
                    "id": "57c1e73",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4d01f79",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ebaed31",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷冻泵运行时长",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4670,
        "y": 1520,
        "wires": [
            [
                {
                    "id": "a7b5c89",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "10e579d",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b73b25d:0] 3号冷却泵运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4050,
        "y": 1720,
        "wires": []
    },
    {
        "id": "e158654",
        "type": "constInput",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 3750,
        "y": 1760,
        "wires": []
    },
    {
        "id": "ec2d494",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP3_RT_Reset",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3910,
        "y": 1760,
        "wires": [
            [
                {
                    "id": "e158654",
                    "port": 0
                }
            ],
            [
                {
                    "id": "453f7da",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4711fcf",
        "type": "edgeTrigger",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4090,
        "y": 1760,
        "wires": [
            [
                {
                    "id": "ec2d494",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "453f7da",
        "type": "delayOn",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "5",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 3890,
        "y": 1840,
        "wires": [
            [
                {
                    "id": "ec2d494",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "dc692",
        "type": "runtime",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "运行时间",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4240,
        "y": 1740,
        "wires": [
            [
                {
                    "id": "10e579d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4711fcf",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9760db",
        "type": "divide",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "3600",
        "x": 4380,
        "y": 1720,
        "wires": [
            [
                {
                    "id": "dc692",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e276b2",
        "type": "divide",
        "z": "c5072c7",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "60",
        "x": 4370,
        "y": 1760,
        "wires": [
            [
                {
                    "id": "dc692",
                    "port": 1
                }
            ]
        ]
    },
    {
        "id": "40c177a",
        "type": "add",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 4510,
        "y": 1740,
        "wires": [
            [
                {
                    "id": "9760db",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e276b2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6e25bb5",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "3号冷却泵运行时长",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4670,
        "y": 1740,
        "wires": [
            [
                {
                    "id": "40c177a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9b5d168",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_Startup_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 250,
        "y": 440,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a5db57b",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_Startup_AC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 250,
        "y": 500,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c7f8db0",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_Startup_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1110,
        "y": 440,
        "wires": [
            [
                {
                    "id": "76ae814",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c7e2aa0",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6264dec",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "系统启停手/自动切换",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 460,
        "y": 440,
        "wires": [
            [
                {
                    "id": "9b5d168",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "fb879fc",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "系统启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 460,
        "y": 500,
        "wires": [
            [
                {
                    "id": "a5db57b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "72d428e",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "主机最大开启数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1390,
        "y": 1060,
        "wires": [
            [
                {
                    "id": "488bd69",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "98afce5",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔最大开启数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1860,
        "y": 1060,
        "wires": [
            [
                {
                    "id": "6d96be9",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c7e2aa0",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "le",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 880,
        "y": 560,
        "wires": [
            [
                {
                    "id": "e0fedb3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e0fedb3",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[72d428e:0] 主机最大开启数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 690,
        "y": 560,
        "wires": []
    },
    {
        "id": "76ae814",
        "type": "constInput",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 910,
        "y": 440,
        "wires": []
    },
    {
        "id": "f4b8540",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6264dec:0] 系统启停手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1110,
        "y": 340,
        "wires": []
    },
    {
        "id": "6e9d220",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[fb879fc:0] 系统启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1100,
        "y": 500,
        "wires": []
    },
    {
        "id": "9a8ccd1",
        "type": "switch",
        "z": "e4104ea",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1320,
        "y": 440,
        "wires": [
            [
                {
                    "id": "f4b8540",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c7f8db0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6e9d220",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f598971",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1330,
        "y": 560,
        "wires": [
            [
                {
                    "id": "c7e2aa0",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b95e9b8",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1490,
        "y": 440,
        "wires": [
            [
                {
                    "id": "9a8ccd1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f598971",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "bc3fe8b",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_Startup",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1830,
        "y": 440,
        "wires": [
            [
                {
                    "id": "6ed8208",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e6564c7",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "系统启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1100,
        "y": 400,
        "wires": []
    },
    {
        "id": "488bd69",
        "type": "statistics",
        "z": "e4104ea",
        "inputs": 3,
        "outputs": 1,
        "name": "统计运算",
        "mode": "min",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1230,
        "y": 1060,
        "wires": [
            [
                {
                    "id": "a34da90",
                    "port": 0
                }
            ],
            [
                {
                    "id": "de6c3b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "58a4110",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9918a8a",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ad09bbe:0] 1号主机自动可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 820,
        "y": 1960,
        "wires": []
    },
    {
        "id": "8ac205a",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[21bdb5f:0] 1号冷冻蝶阀自动可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 2000,
        "wires": []
    },
    {
        "id": "4b8399c",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[664fc0a:0] 1号冷却蝶阀自动可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 2040,
        "wires": []
    },
    {
        "id": "5f7dd45",
        "type": "logic",
        "z": "a1ee9b0",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1010,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "9918a8a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8ac205a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4b8399c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9fcf562",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8324398:0] 2号主机自动可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 820,
        "y": 2100,
        "wires": []
    },
    {
        "id": "e5b7e95",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d05fdf0:0] 2号冷冻蝶阀自动可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 2140,
        "wires": []
    },
    {
        "id": "6c257b4",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[704f63:0] 2号冷却蝶阀自动可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 2180,
        "wires": []
    },
    {
        "id": "fe3a6ff",
        "type": "logic",
        "z": "a1ee9b0",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1010,
        "y": 2140,
        "wires": [
            [
                {
                    "id": "9fcf562",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e5b7e95",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6c257b4",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "74e8fab",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机线路自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1190,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "5f7dd45",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d92c2c6",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机线路自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1190,
        "y": 2140,
        "wires": [
            [
                {
                    "id": "fe3a6ff",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c4c979e",
        "type": "add",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1410,
        "y": 2140,
        "wires": [
            [
                {
                    "id": "74e8fab",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d92c2c6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "cd5014b",
        "type": "bitGroup",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1410,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "74e8fab",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d92c2c6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "521bbfd",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机线路自动可用组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1600,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "cd5014b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "688265",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机线路最大开启数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1580,
        "y": 2140,
        "wires": [
            [
                {
                    "id": "c4c979e",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "490bdf5",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c93191f:0] 1号冷冻泵自动可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 620,
        "y": 2000,
        "wires": []
    },
    {
        "id": "b330010",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5a7d8a0:0] 2号冷冻泵自动可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 620,
        "y": 2040,
        "wires": []
    },
    {
        "id": "a09193c",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c13c34c:0] 3号冷冻泵自动可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 620,
        "y": 2080,
        "wires": []
    },
    {
        "id": "9414d42",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bc0ffe3:0] 1号冷却泵自动可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 620,
        "y": 2220,
        "wires": []
    },
    {
        "id": "86b5127",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[57e4ce4:0] 2号冷却泵自动可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 620,
        "y": 2260,
        "wires": []
    },
    {
        "id": "a17cd47",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9c36e18:0] 3号冷却泵自动可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 620,
        "y": 2300,
        "wires": []
    },
    {
        "id": "5872fa1",
        "type": "bitGroup",
        "z": "c5072c7",
        "inputs": 3,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "490bdf5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b330010",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a09193c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8b41fdf",
        "type": "bitGroup",
        "z": "c5072c7",
        "inputs": 3,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 2220,
        "wires": [
            [
                {
                    "id": "9414d42",
                    "port": 0
                }
            ],
            [
                {
                    "id": "86b5127",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a17cd47",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d2f7ab1",
        "type": "add",
        "z": "c5072c7",
        "inputs": 3,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 830,
        "y": 2080,
        "wires": [
            [
                {
                    "id": "490bdf5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b330010",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a09193c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e872287",
        "type": "add",
        "z": "c5072c7",
        "inputs": 3,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 830,
        "y": 2300,
        "wires": [
            [
                {
                    "id": "9414d42",
                    "port": 0
                }
            ],
            [
                {
                    "id": "86b5127",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a17cd47",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1e6d876",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻泵自动可用组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1020,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "5872fa1",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7b44f03",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻泵最大开启数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1000,
        "y": 2080,
        "wires": [
            [
                {
                    "id": "d2f7ab1",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "cf93d66",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却泵自动可用组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1020,
        "y": 2220,
        "wires": [
            [
                {
                    "id": "8b41fdf",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "a281674",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却泵最大开启数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1000,
        "y": 2300,
        "wires": [
            [
                {
                    "id": "e872287",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9f5b16f",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f6f92d:0] 1号主机故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 2280,
        "wires": []
    },
    {
        "id": "da985ce",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[cb21af9:0] 1号冷冻蝶阀开故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 2320,
        "wires": []
    },
    {
        "id": "7f76018",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[450c7d6:0] 1号冷冻蝶阀关故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 2360,
        "wires": []
    },
    {
        "id": "9017bb8",
        "type": "logic",
        "z": "a1ee9b0",
        "inputs": 5,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1010,
        "y": 2360,
        "wires": [
            [
                {
                    "id": "9f5b16f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "da985ce",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7f76018",
                    "port": 0
                }
            ],
            [
                {
                    "id": "425c2f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a36f138",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c214c3d",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机线路故障标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1180,
        "y": 2360,
        "wires": [
            [
                {
                    "id": "9017bb8",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "cd74566",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机线路自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1190,
        "y": 2580,
        "wires": [
            [
                {
                    "id": "c39b58a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "397efb8",
        "type": "add",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1410,
        "y": 2540,
        "wires": [
            [
                {
                    "id": "c214c3d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "cd74566",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "45a0189",
        "type": "bitGroup",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1410,
        "y": 2400,
        "wires": [
            [
                {
                    "id": "c214c3d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "cd74566",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6779795",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机线路故障组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1590,
        "y": 2400,
        "wires": [
            [
                {
                    "id": "45a0189",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9d8b769",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机线路故障数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1570,
        "y": 2540,
        "wires": [
            [
                {
                    "id": "397efb8",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "425c2f",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[db00b6a:0] 1号冷却蝶阀开故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 2400,
        "wires": []
    },
    {
        "id": "a36f138",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b23e337:0] 1号冷却蝶阀关故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 2440,
        "wires": []
    },
    {
        "id": "3d01baa",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4885f44:0] 2号主机故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 2500,
        "wires": []
    },
    {
        "id": "81cf455",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8f6651f:0] 2号冷冻蝶阀开故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 2540,
        "wires": []
    },
    {
        "id": "a44ffb4",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[814c20c:0] 2号冷冻蝶阀关故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 2580,
        "wires": []
    },
    {
        "id": "c39b58a",
        "type": "logic",
        "z": "a1ee9b0",
        "inputs": 5,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1010,
        "y": 2580,
        "wires": [
            [
                {
                    "id": "3d01baa",
                    "port": 0
                }
            ],
            [
                {
                    "id": "81cf455",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a44ffb4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1365b78",
                    "port": 0
                }
            ],
            [
                {
                    "id": "121f206",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1365b78",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4eb5f7b:0] 2号冷却蝶阀开故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 2620,
        "wires": []
    },
    {
        "id": "121f206",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[168acc8:0] 2号冷却蝶阀关故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 2660,
        "wires": []
    },
    {
        "id": "ecbb7ee",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[963c9e1:0] 1号冷冻泵故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 630,
        "y": 2440,
        "wires": []
    },
    {
        "id": "c74bd38",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bacd2e0:0] 2号冷冻泵故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 630,
        "y": 2480,
        "wires": []
    },
    {
        "id": "c1698ae",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1682eca:0] 3号冷冻泵故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 630,
        "y": 2520,
        "wires": []
    },
    {
        "id": "d4fc38b",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e29efba:0] 1号冷却泵故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 630,
        "y": 2660,
        "wires": []
    },
    {
        "id": "aea6888",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[11cf276:0] 2号冷却泵故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 630,
        "y": 2700,
        "wires": []
    },
    {
        "id": "c8d380",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4c1511a:0] 3号冷却泵故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 630,
        "y": 2740,
        "wires": []
    },
    {
        "id": "69f4e4b",
        "type": "bitGroup",
        "z": "c5072c7",
        "inputs": 3,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 2440,
        "wires": [
            [
                {
                    "id": "ecbb7ee",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c74bd38",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c1698ae",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "10a6780",
        "type": "bitGroup",
        "z": "c5072c7",
        "inputs": 3,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 2660,
        "wires": [
            [
                {
                    "id": "d4fc38b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "aea6888",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c8d380",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e61f045",
        "type": "add",
        "z": "c5072c7",
        "inputs": 3,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 830,
        "y": 2520,
        "wires": [
            [
                {
                    "id": "ecbb7ee",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c74bd38",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c1698ae",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "55bcfc6",
        "type": "add",
        "z": "c5072c7",
        "inputs": 3,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 830,
        "y": 2740,
        "wires": [
            [
                {
                    "id": "d4fc38b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "aea6888",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c8d380",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f0db519",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻泵故障组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1000,
        "y": 2440,
        "wires": [
            [
                {
                    "id": "69f4e4b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "6b278ab",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻泵故障数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 980,
        "y": 2520,
        "wires": [
            [
                {
                    "id": "e61f045",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b6a9496",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却泵故障组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1000,
        "y": 2660,
        "wires": [
            [
                {
                    "id": "10a6780",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8f686fb",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却泵故障数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 980,
        "y": 2740,
        "wires": [
            [
                {
                    "id": "55bcfc6",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ffcbb89",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[870b511:0] 1号冷却塔风机自动可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 720,
        "y": 2220,
        "wires": []
    },
    {
        "id": "6c42895",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1b67902:0] 1号冷却塔进口蝶阀自动可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 710,
        "y": 2260,
        "wires": []
    },
    {
        "id": "ed76d80",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[711c19d:0] 1号冷却塔出口蝶阀自动可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 710,
        "y": 2300,
        "wires": []
    },
    {
        "id": "a5b35b5",
        "type": "logic",
        "z": "d18f95b",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 930,
        "y": 2260,
        "wires": [
            [
                {
                    "id": "ffcbb89",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6c42895",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ed76d80",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "72c9bb",
        "type": "logic",
        "z": "d18f95b",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 930,
        "y": 2400,
        "wires": [
            [
                {
                    "id": "da90a20",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1ebde8a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fcc4c18",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "fa076d4",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔线路自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1120,
        "y": 2260,
        "wires": [
            [
                {
                    "id": "a5b35b5",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b6f1d3",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔线路自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1120,
        "y": 2400,
        "wires": [
            [
                {
                    "id": "72c9bb",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "51f8c45",
        "type": "add",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1350,
        "y": 2400,
        "wires": [
            [
                {
                    "id": "fa076d4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b6f1d3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9f7faea",
        "type": "bitGroup",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1350,
        "y": 2260,
        "wires": [
            [
                {
                    "id": "fa076d4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b6f1d3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b9bb4f",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔线路自动可用组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1550,
        "y": 2260,
        "wires": [
            [
                {
                    "id": "9f7faea",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7bec867",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔线路最大开启数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1530,
        "y": 2400,
        "wires": [
            [
                {
                    "id": "51f8c45",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "31d01ba",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8215ac8:0] 1号冷却塔风机故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 740,
        "y": 2540,
        "wires": []
    },
    {
        "id": "c92c941",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[99e344:0] 1号冷却塔进口蝶阀开故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 730,
        "y": 2580,
        "wires": []
    },
    {
        "id": "d6cfeb6",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[647cdd8:0] 1号冷却塔进口蝶阀关故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 730,
        "y": 2620,
        "wires": []
    },
    {
        "id": "2d39618",
        "type": "logic",
        "z": "d18f95b",
        "inputs": 5,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 930,
        "y": 2620,
        "wires": [
            [
                {
                    "id": "31d01ba",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c92c941",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d6cfeb6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "710bea2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2cdb75f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b47fdce",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔线路故障标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1110,
        "y": 2620,
        "wires": [
            [
                {
                    "id": "2d39618",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b70e0b7",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔线路自动可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1120,
        "y": 2840,
        "wires": [
            [
                {
                    "id": "45521da",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e12f393",
        "type": "add",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1350,
        "y": 2840,
        "wires": [
            [
                {
                    "id": "b47fdce",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b70e0b7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b576273",
        "type": "bitGroup",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1350,
        "y": 2620,
        "wires": [
            [
                {
                    "id": "b47fdce",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b70e0b7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "10bb7da",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔线路故障组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1540,
        "y": 2620,
        "wires": [
            [
                {
                    "id": "b576273",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7ee6c6",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔线路故障数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1520,
        "y": 2840,
        "wires": [
            [
                {
                    "id": "e12f393",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "710bea2",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e93d039:0] 1号冷却塔出口蝶阀开故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 730,
        "y": 2660,
        "wires": []
    },
    {
        "id": "2cdb75f",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[dbb4fa3:0] 1号冷却塔出口蝶阀关故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 730,
        "y": 2700,
        "wires": []
    },
    {
        "id": "45521da",
        "type": "logic",
        "z": "d18f95b",
        "inputs": 5,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 930,
        "y": 2840,
        "wires": [
            [
                {
                    "id": "ae33ee8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1610849",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c655081",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e1c0cf7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "73314dc",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "da90a20",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7f77df4:0] 2号冷却塔风机自动可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 720,
        "y": 2360,
        "wires": []
    },
    {
        "id": "1ebde8a",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[be4ab57:0] 2号冷却塔进口蝶阀自动可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 710,
        "y": 2400,
        "wires": []
    },
    {
        "id": "fcc4c18",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6601320:0] 2号冷却塔出口蝶阀自动可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 710,
        "y": 2440,
        "wires": []
    },
    {
        "id": "ae33ee8",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4848fcd:0] 2号冷却塔风机故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 740,
        "y": 2760,
        "wires": []
    },
    {
        "id": "1610849",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[57dba5a:0] 2号冷却塔进口蝶阀开故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 730,
        "y": 2800,
        "wires": []
    },
    {
        "id": "c655081",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[afd637d:0] 2号冷却塔进口蝶阀关故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 730,
        "y": 2840,
        "wires": []
    },
    {
        "id": "e1c0cf7",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[27a57db:0] 2号冷却塔出口蝶阀开故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 730,
        "y": 2880,
        "wires": []
    },
    {
        "id": "73314dc",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a96eaa0:0] 2号冷却塔出口蝶阀关故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 730,
        "y": 2920,
        "wires": []
    },
    {
        "id": "39db807",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6779795:0] 主机线路故障组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 990,
        "y": 660,
        "wires": []
    },
    {
        "id": "cfc2821",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f0db519:0] 冷冻泵故障组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 740,
        "wires": []
    },
    {
        "id": "652df44",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b6a9496:0] 冷却泵故障组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 780,
        "wires": []
    },
    {
        "id": "afadd31",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[10bb7da:0] 冷却塔线路故障组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 990,
        "y": 700,
        "wires": []
    },
    {
        "id": "8badef9",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "g",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 1190,
        "y": 660,
        "wires": [
            [
                {
                    "id": "39db807",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3beb1d5",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "g",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 1190,
        "y": 700,
        "wires": [
            [
                {
                    "id": "afadd31",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "77f878a",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "g",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 1190,
        "y": 740,
        "wires": [
            [
                {
                    "id": "cfc2821",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9dea04b",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "g",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 1190,
        "y": 780,
        "wires": [
            [
                {
                    "id": "652df44",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a3dc15a",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1350,
        "y": 720,
        "wires": [
            [
                {
                    "id": "8badef9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3beb1d5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "77f878a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9dea04b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ae03183",
        "type": "rsFlipflop",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "RS触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1500,
        "y": 720,
        "wires": [
            [
                {
                    "id": "a3dc15a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bd928c4",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "43a1b7b",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "故障报警总标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1660,
        "y": 720,
        "wires": [
            [
                {
                    "id": "ae03183",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "dc09557",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "Total_F_Sign",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1830,
        "y": 720,
        "wires": [
            [
                {
                    "id": "43a1b7b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4b3c9ac",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "Total_F_Reset",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1140,
        "y": 840,
        "wires": [
            [
                {
                    "id": "d2d0b7a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e7d90ae",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d2d0b7a",
        "type": "constInput",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 990,
        "y": 840,
        "wires": []
    },
    {
        "id": "e7d90ae",
        "type": "delayOn",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "延时开",
        "timeout": "5",
        "timeoutFromInput": false,
        "timeoutUnits": "seconds",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 1130,
        "y": 920,
        "wires": [
            [
                {
                    "id": "4b3c9ac",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a34da90",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[688265:0] 主机线路最大开启数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 1020,
        "wires": []
    },
    {
        "id": "de6c3b",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7b44f03:0] 冷冻泵最大开启数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1050,
        "y": 1060,
        "wires": []
    },
    {
        "id": "58a4110",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a281674:0] 冷却泵最大开启数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1050,
        "y": 1100,
        "wires": []
    },
    {
        "id": "6d96be9",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7bec867:0] 冷却塔线路最大开启数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1630,
        "y": 1060,
        "wires": []
    },
    {
        "id": "f25ed29",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机负荷率",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 600,
        "y": 4360,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c3f276c",
        "type": "swInput",
        "z": "2080342",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机负荷率",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1220,
        "y": 4360,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4e5a101",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ef35016:0] 1号主机自动运行中标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1200,
        "y": 2760,
        "wires": []
    },
    {
        "id": "8385c73",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e733dcd:0] 2号主机自动运行中标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1200,
        "y": 2900,
        "wires": []
    },
    {
        "id": "d3ab0b4",
        "type": "add",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1410,
        "y": 2900,
        "wires": [
            [
                {
                    "id": "4e5a101",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8385c73",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7b64e16",
        "type": "bitGroup",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1410,
        "y": 2760,
        "wires": [
            [
                {
                    "id": "4e5a101",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8385c73",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a5f446",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机自动运行中组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1600,
        "y": 2760,
        "wires": [
            [
                {
                    "id": "7b64e16",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "bcd098b",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机自动运行中数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1580,
        "y": 2900,
        "wires": [
            [
                {
                    "id": "d3ab0b4",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5402c4d",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[78d07f:0] 1号冷却塔自动运行中标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1130,
        "y": 3020,
        "wires": []
    },
    {
        "id": "8c7a0fe",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ca3279:0] 2号冷却塔自动运行中标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1130,
        "y": 3160,
        "wires": []
    },
    {
        "id": "b1bf49e",
        "type": "add",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1350,
        "y": 3160,
        "wires": [
            [
                {
                    "id": "5402c4d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8c7a0fe",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2c36854",
        "type": "bitGroup",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1350,
        "y": 3020,
        "wires": [
            [
                {
                    "id": "5402c4d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8c7a0fe",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "cfc767b",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔自动运行中组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1540,
        "y": 3020,
        "wires": [
            [
                {
                    "id": "2c36854",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b1f9d3b",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔自动运行中数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1520,
        "y": 3160,
        "wires": [
            [
                {
                    "id": "b1bf49e",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "bdaef37",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8dc49:0] 主机加载延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2170,
        "y": 440,
        "wires": []
    },
    {
        "id": "a9f743e",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5bece1e:0] 主机减载延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2170,
        "y": 740,
        "wires": []
    },
    {
        "id": "22c5d7d",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机完成初始开启延时设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 480,
        "wires": [
            [
                {
                    "id": "422390b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d9d41c8",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机启停自动控制组合[预命令]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2330,
        "y": 1140,
        "wires": [
            [
                {
                    "id": "2bc2307",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ed014b4",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d9d41c8:0] 主机启停自动控制组合[预命令]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 760,
        "y": 260,
        "wires": []
    },
    {
        "id": "7f9be28",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a5f446:0] 主机自动运行中组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 750,
        "y": 300,
        "wires": []
    },
    {
        "id": "8593014",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 1000,
        "y": 280,
        "wires": [
            [
                {
                    "id": "ed014b4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7f9be28",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "aa2b67b",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1030,
        "y": 220,
        "wires": []
    },
    {
        "id": "deb15db",
        "type": "logic",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1190,
        "y": 280,
        "wires": [
            [
                {
                    "id": "aa2b67b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8593014",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ae2fea1",
        "type": "delayOn",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 1330,
        "y": 280,
        "wires": [
            [
                {
                    "id": "deb15db",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b419507",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b419507",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[22c5d7d:0] 主机完成初始开启延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1120,
        "y": 340,
        "wires": []
    },
    {
        "id": "2e949fb",
        "type": "srFlipflop",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "SR触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1480,
        "y": 280,
        "wires": [
            [
                {
                    "id": "ae2fea1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8614c04",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8614c04",
        "type": "logic",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1330,
        "y": 220,
        "wires": [
            [
                {
                    "id": "aa2b67b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "fc067aa",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bcd098b:0] 主机自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1210,
        "y": 460,
        "wires": []
    },
    {
        "id": "c8e35c7",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[72d428e:0] 主机最大开启数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1210,
        "y": 420,
        "wires": []
    },
    {
        "id": "4991894",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "g",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 1440,
        "y": 440,
        "wires": [
            [
                {
                    "id": "c8e35c7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fc067aa",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "dea484e",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bcd098b:0] 主机自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1290,
        "y": 540,
        "wires": []
    },
    {
        "id": "6d4e1cd",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "g",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1470,
        "y": 540,
        "wires": [
            [
                {
                    "id": "dea484e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b088f46",
        "type": "quote",
        "z": "576b998",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[389ea0c:0] 1号设备反馈值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 680,
        "y": 140,
        "wires": []
    },
    {
        "id": "f388325",
        "type": "limit",
        "z": "576b998",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1470,
        "y": 480,
        "wires": [
            [
                {
                    "id": "a5629e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "337d5ee",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e54e34",
        "type": "compare",
        "z": "576b998",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 920,
        "y": 200,
        "wires": [
            [
                {
                    "id": "9f44fc5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5e3df8b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a0ac79f",
        "type": "swInput",
        "z": "576b998",
        "inputs": 2,
        "outputs": 2,
        "name": "低位设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 350,
        "y": 200,
        "wires": [
            [
                {
                    "id": "576b998",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "4dacf22",
        "type": "swInput",
        "z": "576b998",
        "inputs": 2,
        "outputs": 2,
        "name": "高位设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 350,
        "y": 140,
        "wires": [
            [
                {
                    "id": "576b998",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "ad6bb9e",
        "type": "compare",
        "z": "576b998",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "le",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 920,
        "y": 540,
        "wires": [
            [
                {
                    "id": "4098068",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3b64b8c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3b64b8c",
        "type": "quote",
        "z": "576b998",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a0ac79f:0] 低位设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 700,
        "y": 480,
        "wires": []
    },
    {
        "id": "4098068",
        "type": "quote",
        "z": "576b998",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[389ea0c:0] 1号设备反馈值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 680,
        "y": 540,
        "wires": []
    },
    {
        "id": "54865f7",
        "type": "compare",
        "z": "576b998",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 920,
        "y": 140,
        "wires": [
            [
                {
                    "id": "b088f46",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5e3df8b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9cb934f",
        "type": "quote",
        "z": "576b998",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[101aefa:0] 设备自动运行中组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 750,
        "y": 400,
        "wires": []
    },
    {
        "id": "41c37a2",
        "type": "compare",
        "z": "576b998",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "le",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 920,
        "y": 600,
        "wires": [
            [
                {
                    "id": "343304e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3b64b8c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5e3df8b",
        "type": "quote",
        "z": "576b998",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4dacf22:0] 高位设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 700,
        "y": 80,
        "wires": []
    },
    {
        "id": "41cf099",
        "type": "limit",
        "z": "576b998",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1470,
        "y": 260,
        "wires": [
            [
                {
                    "id": "7623392",
                    "port": 0
                }
            ],
            [
                {
                    "id": "337d5ee",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "887f16a",
        "type": "logic",
        "z": "576b998",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1170,
        "y": 300,
        "wires": [
            [
                {
                    "id": "e54e34",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d23de36",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "343304e",
        "type": "quote",
        "z": "576b998",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6d15510:0] 2号设备反馈值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 680,
        "y": 600,
        "wires": []
    },
    {
        "id": "389ea0c",
        "type": "swInput",
        "z": "576b998",
        "inputs": 2,
        "outputs": 2,
        "name": "1号设备反馈值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 260,
        "wires": [
            [
                {
                    "id": "576b998",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "6d15510",
        "type": "swInput",
        "z": "576b998",
        "inputs": 2,
        "outputs": 2,
        "name": "2号设备反馈值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 320,
        "wires": [
            [
                {
                    "id": "576b998",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "9dc1706",
        "type": "swInput",
        "z": "576b998",
        "inputs": 2,
        "outputs": 2,
        "name": "设备总数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 350,
        "y": 80,
        "wires": [
            [
                {
                    "id": "576b998",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9f44fc5",
        "type": "quote",
        "z": "576b998",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6d15510:0] 2号设备反馈值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 680,
        "y": 200,
        "wires": []
    },
    {
        "id": "101aefa",
        "type": "swInput",
        "z": "576b998",
        "inputs": 2,
        "outputs": 2,
        "name": "设备自动运行中组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 380,
        "wires": [
            [
                {
                    "id": "576b998",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "c56d2e5",
        "type": "bitFetch",
        "z": "576b998",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 360,
        "wires": [
            [
                {
                    "id": "9cb934f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d23de36",
        "type": "bitFetch",
        "z": "576b998",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 400,
        "wires": [
            [
                {
                    "id": "9cb934f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "bf86586",
        "type": "logic",
        "z": "576b998",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1170,
        "y": 240,
        "wires": [
            [
                {
                    "id": "54865f7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c56d2e5",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "27a527d",
        "type": "logic",
        "z": "576b998",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1170,
        "y": 460,
        "wires": [
            [
                {
                    "id": "c56d2e5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ad6bb9e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "52711aa",
        "type": "logic",
        "z": "576b998",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1170,
        "y": 520,
        "wires": [
            [
                {
                    "id": "d23de36",
                    "port": 0
                }
            ],
            [
                {
                    "id": "41c37a2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "337d5ee",
        "type": "quote",
        "z": "576b998",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9dc1706:0] 设备总数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1300,
        "y": 360,
        "wires": []
    },
    {
        "id": "4ae960",
        "type": "subflow:576b998",
        "z": "ef501f0",
        "inputs": 6,
        "outputs": 2,
        "name": "",
        "env": [],
        "x": 1040,
        "y": 680,
        "wires": [
            [
                {
                    "id": "cbc4ce4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "be8491f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "31d6b1a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c71e23a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "98fe77f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e603588",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "cbc4ce4",
        "type": "constInput",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 2,
        "fixedValue": "2",
        "x": 850,
        "y": 580,
        "wires": []
    },
    {
        "id": "f5a6a42",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机加载判定负荷设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 80,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 350,
        "y": 360,
        "wires": [
            [
                {
                    "id": "10e55d2",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1f839b1",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机减载判定负荷设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 50,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 350,
        "y": 420,
        "wires": [
            [
                {
                    "id": "457c53a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "be8491f",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f5a6a42:0] 主机加载判定负荷设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 790,
        "y": 620,
        "wires": []
    },
    {
        "id": "31d6b1a",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1f839b1:0] 主机减载判定负荷设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 790,
        "y": 660,
        "wires": []
    },
    {
        "id": "c71e23a",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f25ed29:0] 1号主机负荷率",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 820,
        "y": 700,
        "wires": []
    },
    {
        "id": "98fe77f",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c3f276c:0] 2号主机负荷率",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 820,
        "y": 740,
        "wires": []
    },
    {
        "id": "e603588",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a5f446:0] 主机自动运行中组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 790,
        "y": 780,
        "wires": []
    },
    {
        "id": "fe2d6a5",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "高负荷自动运行主机数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1270,
        "y": 620,
        "wires": [
            [
                {
                    "id": "4ae960",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "75d386b",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "低负荷自动运行主机数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1270,
        "y": 740,
        "wires": [
            [
                {
                    "id": "4ae960",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "2932614",
        "type": "logic",
        "z": "ef501f0",
        "inputs": 5,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2210,
        "y": 320,
        "wires": [
            [
                {
                    "id": "95f15ea",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7930644",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ad2d615",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d51926c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "528a48a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "59f2441",
        "type": "logic",
        "z": "ef501f0",
        "inputs": 5,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2210,
        "y": 620,
        "wires": [
            [
                {
                    "id": "838bc24",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4d11aca",
                    "port": 0
                }
            ],
            [
                {
                    "id": "88e4a33",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3df225e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "55fc312",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7623392",
        "type": "add",
        "z": "576b998",
        "inputs": 2,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1310,
        "y": 260,
        "wires": [
            [
                {
                    "id": "bf86586",
                    "port": 0
                }
            ],
            [
                {
                    "id": "887f16a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a5629e",
        "type": "add",
        "z": "576b998",
        "inputs": 2,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1310,
        "y": 480,
        "wires": [
            [
                {
                    "id": "27a527d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "52711aa",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b1723b8",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔启停自动控制组合[预命令]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2340,
        "y": 1640,
        "wires": [
            [
                {
                    "id": "56298e3",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d45bc37",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机需求数",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4170,
        "y": 320,
        "wires": [
            [
                {
                    "id": "5c1236d",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "da3b35b",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔需求数",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 820,
        "y": 1480,
        "wires": [
            [
                {
                    "id": "af2bd96",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d7240",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻泵需求数",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 820,
        "y": 1980,
        "wires": [
            [
                {
                    "id": "9426c18",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ef2fd60",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却泵需求数",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 820,
        "y": 2620,
        "wires": [
            [
                {
                    "id": "a5b400d",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "af2bd96",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d45bc37:0] 主机需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 660,
        "y": 1480,
        "wires": []
    },
    {
        "id": "9426c18",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d45bc37:0] 主机需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 660,
        "y": 1980,
        "wires": []
    },
    {
        "id": "a5b400d",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d45bc37:0] 主机需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 660,
        "y": 2620,
        "wires": []
    },
    {
        "id": "69b1975",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻泵启停自动控制组合[预命令]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2420,
        "y": 2240,
        "wires": [
            [
                {
                    "id": "409baa",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f45b0a4",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却泵启停自动控制组合[预命令]",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2420,
        "y": 2880,
        "wires": [
            [
                {
                    "id": "8aeb31",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b3d0ccb",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[15d47e0:0] 冷却塔风机频率自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 120,
        "y": 440,
        "wires": []
    },
    {
        "id": "aa7176c",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[15d47e0:0] 冷却塔风机频率自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1780,
        "y": 520,
        "wires": []
    },
    {
        "id": "6670365",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[504ad62:0] 冷冻泵频率自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 170,
        "y": 440,
        "wires": []
    },
    {
        "id": "3b49fef",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[504ad62:0] 冷冻泵频率自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1810,
        "y": 520,
        "wires": []
    },
    {
        "id": "1096015",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[504ad62:0] 冷冻泵频率自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3450,
        "y": 520,
        "wires": []
    },
    {
        "id": "f1901b7",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f64a1dc:0] 冷却泵频率自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 170,
        "y": 1120,
        "wires": []
    },
    {
        "id": "c074f67",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f64a1dc:0] 冷却泵频率自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1810,
        "y": 1200,
        "wires": []
    },
    {
        "id": "cb6dadc",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f64a1dc:0] 冷却泵频率自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3450,
        "y": 1200,
        "wires": []
    },
    {
        "id": "be3a1b9",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a6f9f11:0] 1号主机压缩机运行时长",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 800,
        "y": 1140,
        "wires": []
    },
    {
        "id": "b964053",
        "type": "bitFetch",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 1060,
        "wires": [
            [
                {
                    "id": "d6c3c2b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b61ea6c",
        "type": "switch",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "x": 1000,
        "y": 1100,
        "wires": [
            [
                {
                    "id": "b964053",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b1b366b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "be3a1b9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b1b366b",
        "type": "constInput",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "fixedValue": "16777215",
        "x": 820,
        "y": 1100,
        "wires": []
    },
    {
        "id": "a041766",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[521bbfd:0] 主机线路自动可用组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 660,
        "y": 1200,
        "wires": []
    },
    {
        "id": "128b892",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[fcbbdf9:0] 2号主机压缩机运行时长",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 800,
        "y": 1280,
        "wires": []
    },
    {
        "id": "9217fb5",
        "type": "bitFetch",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 1200,
        "wires": [
            [
                {
                    "id": "a041766",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "81c6c31",
        "type": "switch",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "x": 1000,
        "y": 1240,
        "wires": [
            [
                {
                    "id": "9217fb5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "89cc244",
                    "port": 0
                }
            ],
            [
                {
                    "id": "128b892",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "89cc244",
        "type": "constInput",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "fixedValue": "16777215",
        "x": 820,
        "y": 1240,
        "wires": []
    },
    {
        "id": "ea188ed",
        "type": "sort",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "冒泡排序",
        "lType": "ASCIDX",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1180,
        "y": 1160,
        "wires": [
            [
                {
                    "id": "b61ea6c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "81c6c31",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "606eff2",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1e6d876:0] 冷冻泵自动可用组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 670,
        "y": 2060,
        "wires": []
    },
    {
        "id": "c9761f9",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8c64d0c:0] 1号冷冻泵运行时长",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 2140,
        "wires": []
    },
    {
        "id": "3059f44",
        "type": "bitFetch",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 2060,
        "wires": [
            [
                {
                    "id": "606eff2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "23ff92d",
        "type": "switch",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "x": 1000,
        "y": 2100,
        "wires": [
            [
                {
                    "id": "3059f44",
                    "port": 0
                }
            ],
            [
                {
                    "id": "11d68d2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c9761f9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "11d68d2",
        "type": "constInput",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "fixedValue": "16777215",
        "x": 820,
        "y": 2100,
        "wires": []
    },
    {
        "id": "1481096",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1e6d876:0] 冷冻泵自动可用组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 670,
        "y": 2200,
        "wires": []
    },
    {
        "id": "2280f36",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d19d49f:0] 2号冷冻泵运行时长",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 2280,
        "wires": []
    },
    {
        "id": "c0a8190",
        "type": "bitFetch",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 2200,
        "wires": [
            [
                {
                    "id": "1481096",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "35dc03f",
        "type": "switch",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "x": 1000,
        "y": 2240,
        "wires": [
            [
                {
                    "id": "c0a8190",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3cc45b9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2280f36",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3cc45b9",
        "type": "constInput",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "fixedValue": "16777215",
        "x": 820,
        "y": 2240,
        "wires": []
    },
    {
        "id": "24cd8d7",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1e6d876:0] 冷冻泵自动可用组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 670,
        "y": 2340,
        "wires": []
    },
    {
        "id": "783e4dd",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ebaed31:0] 3号冷冻泵运行时长",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 2420,
        "wires": []
    },
    {
        "id": "453e1d4",
        "type": "bitFetch",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "2",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 2340,
        "wires": [
            [
                {
                    "id": "24cd8d7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ef11b8b",
        "type": "switch",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "x": 1000,
        "y": 2380,
        "wires": [
            [
                {
                    "id": "453e1d4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5904b10",
                    "port": 0
                }
            ],
            [
                {
                    "id": "783e4dd",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5904b10",
        "type": "constInput",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "fixedValue": "16777215",
        "x": 820,
        "y": 2380,
        "wires": []
    },
    {
        "id": "583570f",
        "type": "sort",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 3,
        "name": "冒泡排序",
        "lType": "ASCIDX",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1180,
        "y": 2240,
        "wires": [
            [
                {
                    "id": "23ff92d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "35dc03f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ef11b8b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f6777cf",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1180,
        "y": 1920,
        "wires": [
            [
                {
                    "id": "85ef736",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "85ef736",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d7240:0] 冷冻泵需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 990,
        "y": 1980,
        "wires": []
    },
    {
        "id": "db85446",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "2",
        "x": 1180,
        "y": 1980,
        "wires": [
            [
                {
                    "id": "85ef736",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e626b88",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "3",
        "x": 1180,
        "y": 2040,
        "wires": [
            [
                {
                    "id": "85ef736",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2d66973",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1610,
        "y": 2060,
        "wires": [
            [
                {
                    "id": "77c3c09",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "77c3c09",
        "type": "multiply",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1390,
        "y": 2180,
        "wires": [
            [
                {
                    "id": "f6777cf",
                    "port": 0
                }
            ],
            [
                {
                    "id": "583570f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "cc2af44",
        "type": "multiply",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1390,
        "y": 2240,
        "wires": [
            [
                {
                    "id": "db85446",
                    "port": 0
                }
            ],
            [
                {
                    "id": "583570f",
                    "port": 1
                }
            ]
        ]
    },
    {
        "id": "4f7fab0",
        "type": "multiply",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1390,
        "y": 2300,
        "wires": [
            [
                {
                    "id": "e626b88",
                    "port": 0
                }
            ],
            [
                {
                    "id": "583570f",
                    "port": 2
                }
            ]
        ]
    },
    {
        "id": "4f8542b",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1610,
        "y": 2100,
        "wires": [
            [
                {
                    "id": "cc2af44",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7d47ea1",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1610,
        "y": 2140,
        "wires": [
            [
                {
                    "id": "4f7fab0",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "cea5b10",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "2",
        "x": 1610,
        "y": 2200,
        "wires": [
            [
                {
                    "id": "77c3c09",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "aedec74",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "2",
        "x": 1610,
        "y": 2240,
        "wires": [
            [
                {
                    "id": "cc2af44",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d3ab527",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "2",
        "x": 1610,
        "y": 2280,
        "wires": [
            [
                {
                    "id": "4f7fab0",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3bfceba",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "3",
        "x": 1610,
        "y": 2340,
        "wires": [
            [
                {
                    "id": "77c3c09",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "852639f",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "3",
        "x": 1610,
        "y": 2380,
        "wires": [
            [
                {
                    "id": "cc2af44",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "458fc9",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "3",
        "x": 1610,
        "y": 2420,
        "wires": [
            [
                {
                    "id": "4f7fab0",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "15f98c4",
        "type": "logic",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1770,
        "y": 2100,
        "wires": [
            [
                {
                    "id": "2d66973",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4f8542b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7d47ea1",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d5ec989",
        "type": "logic",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1770,
        "y": 2240,
        "wires": [
            [
                {
                    "id": "cea5b10",
                    "port": 0
                }
            ],
            [
                {
                    "id": "aedec74",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d3ab527",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8156e59",
        "type": "logic",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1770,
        "y": 2380,
        "wires": [
            [
                {
                    "id": "3bfceba",
                    "port": 0
                }
            ],
            [
                {
                    "id": "852639f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "458fc9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a51f32f",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻泵启停自动控制[预命令]",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1970,
        "y": 2100,
        "wires": [
            [
                {
                    "id": "15f98c4",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "a486501",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻泵启停自动控制[预命令]",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1970,
        "y": 2240,
        "wires": [
            [
                {
                    "id": "d5ec989",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4663cda",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷冻泵启停自动控制[预命令]",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1970,
        "y": 2380,
        "wires": [
            [
                {
                    "id": "8156e59",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "409baa",
        "type": "bitGroup",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2210,
        "y": 2240,
        "wires": [
            [
                {
                    "id": "a51f32f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a486501",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4663cda",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ef05112",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1180,
        "y": 960,
        "wires": [
            [
                {
                    "id": "ee05e99",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ee05e99",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d45bc37:0] 主机需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1000,
        "y": 980,
        "wires": []
    },
    {
        "id": "9282543",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "2",
        "x": 1180,
        "y": 1020,
        "wires": [
            [
                {
                    "id": "ee05e99",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "909fc2e",
        "type": "multiply",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1370,
        "y": 1120,
        "wires": [
            [
                {
                    "id": "ef05112",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ea188ed",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "267f656",
        "type": "multiply",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1370,
        "y": 1180,
        "wires": [
            [
                {
                    "id": "9282543",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ea188ed",
                    "port": 1
                }
            ]
        ]
    },
    {
        "id": "618ae8",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1550,
        "y": 1080,
        "wires": [
            [
                {
                    "id": "909fc2e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7ad72dc",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1550,
        "y": 1120,
        "wires": [
            [
                {
                    "id": "267f656",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ad63b2b",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "2",
        "x": 1550,
        "y": 1180,
        "wires": [
            [
                {
                    "id": "909fc2e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6c8f448",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "2",
        "x": 1550,
        "y": 1220,
        "wires": [
            [
                {
                    "id": "267f656",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c391ab",
        "type": "logic",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1710,
        "y": 1100,
        "wires": [
            [
                {
                    "id": "618ae8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7ad72dc",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e692e21",
        "type": "logic",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1710,
        "y": 1200,
        "wires": [
            [
                {
                    "id": "ad63b2b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6c8f448",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "99863bf",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号主机启停自动控制[预命令]",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1910,
        "y": 1100,
        "wires": [
            [
                {
                    "id": "c391ab",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "43b1b59",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号主机启停自动控制[预命令]",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1910,
        "y": 1200,
        "wires": [
            [
                {
                    "id": "e692e21",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2bc2307",
        "type": "bitGroup",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2130,
        "y": 1140,
        "wires": [
            [
                {
                    "id": "99863bf",
                    "port": 0
                }
            ],
            [
                {
                    "id": "43b1b59",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "27205f1",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[cf93d66:0] 冷却泵自动可用组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 670,
        "y": 2700,
        "wires": []
    },
    {
        "id": "5aa2799",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[16ad16b:0] 1号冷却泵运行时长",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 2780,
        "wires": []
    },
    {
        "id": "67911b4",
        "type": "bitFetch",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 2700,
        "wires": [
            [
                {
                    "id": "27205f1",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b4264a2",
        "type": "switch",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "x": 1000,
        "y": 2740,
        "wires": [
            [
                {
                    "id": "67911b4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "86f6f9c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5aa2799",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "86f6f9c",
        "type": "constInput",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "fixedValue": "16777215",
        "x": 820,
        "y": 2740,
        "wires": []
    },
    {
        "id": "d8c900e",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[cf93d66:0] 冷却泵自动可用组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 670,
        "y": 2840,
        "wires": []
    },
    {
        "id": "f565be6",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a657da7:0] 2号冷却泵运行时长",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 2920,
        "wires": []
    },
    {
        "id": "908efa9",
        "type": "bitFetch",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 2840,
        "wires": [
            [
                {
                    "id": "d8c900e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c865ea6",
        "type": "switch",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "x": 1000,
        "y": 2880,
        "wires": [
            [
                {
                    "id": "908efa9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9f32aaa",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f565be6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9f32aaa",
        "type": "constInput",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "fixedValue": "16777215",
        "x": 820,
        "y": 2880,
        "wires": []
    },
    {
        "id": "bea82ee",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[cf93d66:0] 冷却泵自动可用组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 670,
        "y": 2980,
        "wires": []
    },
    {
        "id": "a7ee302",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6e25bb5:0] 3号冷却泵运行时长",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 3060,
        "wires": []
    },
    {
        "id": "c2e0eec",
        "type": "bitFetch",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "2",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 2980,
        "wires": [
            [
                {
                    "id": "bea82ee",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7ce8fd4",
        "type": "switch",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "x": 1000,
        "y": 3020,
        "wires": [
            [
                {
                    "id": "c2e0eec",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4fe81cf",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a7ee302",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4fe81cf",
        "type": "constInput",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "fixedValue": "16777215",
        "x": 820,
        "y": 3020,
        "wires": []
    },
    {
        "id": "5c70f3f",
        "type": "sort",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 3,
        "name": "冒泡排序",
        "lType": "ASCIDX",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1180,
        "y": 2880,
        "wires": [
            [
                {
                    "id": "b4264a2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c865ea6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7ce8fd4",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5455dda",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1180,
        "y": 2560,
        "wires": [
            [
                {
                    "id": "2ef9b36",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2ef9b36",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ef2fd60:0] 冷却泵需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 990,
        "y": 2620,
        "wires": []
    },
    {
        "id": "7e3a252",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "2",
        "x": 1180,
        "y": 2620,
        "wires": [
            [
                {
                    "id": "2ef9b36",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f3179e5",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "3",
        "x": 1180,
        "y": 2680,
        "wires": [
            [
                {
                    "id": "2ef9b36",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2925a46",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1610,
        "y": 2700,
        "wires": [
            [
                {
                    "id": "f1e48d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f1e48d",
        "type": "multiply",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1390,
        "y": 2820,
        "wires": [
            [
                {
                    "id": "5455dda",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5c70f3f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8683e26",
        "type": "multiply",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1390,
        "y": 2880,
        "wires": [
            [
                {
                    "id": "7e3a252",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5c70f3f",
                    "port": 1
                }
            ]
        ]
    },
    {
        "id": "15445c5",
        "type": "multiply",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1390,
        "y": 2940,
        "wires": [
            [
                {
                    "id": "f3179e5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5c70f3f",
                    "port": 2
                }
            ]
        ]
    },
    {
        "id": "d40c49a",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1610,
        "y": 2740,
        "wires": [
            [
                {
                    "id": "8683e26",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c1a0331",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1610,
        "y": 2780,
        "wires": [
            [
                {
                    "id": "15445c5",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "324ba96",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "2",
        "x": 1610,
        "y": 2840,
        "wires": [
            [
                {
                    "id": "f1e48d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "236226b",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "2",
        "x": 1610,
        "y": 2880,
        "wires": [
            [
                {
                    "id": "8683e26",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d2c1c69",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "2",
        "x": 1610,
        "y": 2920,
        "wires": [
            [
                {
                    "id": "15445c5",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ae5e15d",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "3",
        "x": 1610,
        "y": 2980,
        "wires": [
            [
                {
                    "id": "f1e48d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "349ac1a",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "3",
        "x": 1610,
        "y": 3020,
        "wires": [
            [
                {
                    "id": "8683e26",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1f62402",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "3",
        "x": 1610,
        "y": 3060,
        "wires": [
            [
                {
                    "id": "15445c5",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1267079",
        "type": "logic",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1770,
        "y": 2740,
        "wires": [
            [
                {
                    "id": "2925a46",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d40c49a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c1a0331",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "579831c",
        "type": "logic",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1770,
        "y": 2880,
        "wires": [
            [
                {
                    "id": "324ba96",
                    "port": 0
                }
            ],
            [
                {
                    "id": "236226b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d2c1c69",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "982ec8d",
        "type": "logic",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1770,
        "y": 3020,
        "wires": [
            [
                {
                    "id": "ae5e15d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "349ac1a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1f62402",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f92db77",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却泵启停自动控制[预命令]",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1970,
        "y": 2740,
        "wires": [
            [
                {
                    "id": "1267079",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "383a1bc",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却泵启停自动控制[预命令]",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1970,
        "y": 2880,
        "wires": [
            [
                {
                    "id": "579831c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "901cbbb",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却泵启停自动控制[预命令]",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1970,
        "y": 3020,
        "wires": [
            [
                {
                    "id": "982ec8d",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8aeb31",
        "type": "bitGroup",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2210,
        "y": 2880,
        "wires": [
            [
                {
                    "id": "f92db77",
                    "port": 0
                }
            ],
            [
                {
                    "id": "383a1bc",
                    "port": 0
                }
            ],
            [
                {
                    "id": "901cbbb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d6c3c2b",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[521bbfd:0] 主机线路自动可用组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 660,
        "y": 1060,
        "wires": []
    },
    {
        "id": "437ccaf",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c7a4a3f:0] 1号冷却塔风机运行时长",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 800,
        "y": 1640,
        "wires": []
    },
    {
        "id": "ce617f4",
        "type": "bitFetch",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 1560,
        "wires": [
            [
                {
                    "id": "53b1e2d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a290039",
        "type": "switch",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "x": 1000,
        "y": 1600,
        "wires": [
            [
                {
                    "id": "ce617f4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ca3e398",
                    "port": 0
                }
            ],
            [
                {
                    "id": "437ccaf",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ca3e398",
        "type": "constInput",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "fixedValue": "16777215",
        "x": 820,
        "y": 1600,
        "wires": []
    },
    {
        "id": "9b35e6f",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b9bb4f:0] 冷却塔线路自动可用组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 650,
        "y": 1700,
        "wires": []
    },
    {
        "id": "f2ce805",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9f3c99f:0] 2号冷却塔风机运行时长",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 800,
        "y": 1780,
        "wires": []
    },
    {
        "id": "49f85f5",
        "type": "bitFetch",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 1700,
        "wires": [
            [
                {
                    "id": "9b35e6f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "cbf125f",
        "type": "switch",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "x": 1000,
        "y": 1740,
        "wires": [
            [
                {
                    "id": "49f85f5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bdf1199",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f2ce805",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "bdf1199",
        "type": "constInput",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "fixedValue": "16777215",
        "x": 820,
        "y": 1740,
        "wires": []
    },
    {
        "id": "2a7fb9d",
        "type": "sort",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "冒泡排序",
        "lType": "ASCIDX",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1180,
        "y": 1660,
        "wires": [
            [
                {
                    "id": "a290039",
                    "port": 0
                }
            ],
            [
                {
                    "id": "cbf125f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "552ad29",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1180,
        "y": 1460,
        "wires": [
            [
                {
                    "id": "4edc257",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4edc257",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[da3b35b:0] 冷却塔需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 990,
        "y": 1480,
        "wires": []
    },
    {
        "id": "de486a9",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "2",
        "x": 1180,
        "y": 1520,
        "wires": [
            [
                {
                    "id": "4edc257",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2fea8a9",
        "type": "multiply",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1370,
        "y": 1620,
        "wires": [
            [
                {
                    "id": "552ad29",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2a7fb9d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c070d17",
        "type": "multiply",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1370,
        "y": 1680,
        "wires": [
            [
                {
                    "id": "de486a9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2a7fb9d",
                    "port": 1
                }
            ]
        ]
    },
    {
        "id": "211846b",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1550,
        "y": 1580,
        "wires": [
            [
                {
                    "id": "2fea8a9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b20e11b",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1550,
        "y": 1620,
        "wires": [
            [
                {
                    "id": "c070d17",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f2c12fd",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "2",
        "x": 1550,
        "y": 1680,
        "wires": [
            [
                {
                    "id": "2fea8a9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "845936a",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "2",
        "x": 1550,
        "y": 1720,
        "wires": [
            [
                {
                    "id": "c070d17",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5948557",
        "type": "logic",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1710,
        "y": 1600,
        "wires": [
            [
                {
                    "id": "211846b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b20e11b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b04c53e",
        "type": "logic",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1710,
        "y": 1700,
        "wires": [
            [
                {
                    "id": "f2c12fd",
                    "port": 0
                }
            ],
            [
                {
                    "id": "845936a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "621e223",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号冷却塔启停自动控制[预命令]",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1910,
        "y": 1600,
        "wires": [
            [
                {
                    "id": "5948557",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "a91c300",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号冷却塔启停自动控制[预命令]",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1910,
        "y": 1700,
        "wires": [
            [
                {
                    "id": "b04c53e",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "56298e3",
        "type": "bitGroup",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2130,
        "y": 1640,
        "wires": [
            [
                {
                    "id": "621e223",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a91c300",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "53b1e2d",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b9bb4f:0] 冷却塔线路自动可用组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 650,
        "y": 1560,
        "wires": []
    },
    {
        "id": "c254e52",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "主机初始开启数量设定值",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 350,
        "y": 300,
        "wires": [
            [
                {
                    "id": "c046c86",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e00f6ed",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2910,
        "y": 420,
        "wires": []
    },
    {
        "id": "cb9e06e",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f1b75a2:0] 主机加载标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2870,
        "y": 360,
        "wires": []
    },
    {
        "id": "abf17a1",
        "type": "edgeTrigger",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3030,
        "y": 360,
        "wires": [
            [
                {
                    "id": "cb9e06e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "eb7df22",
        "type": "logic",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3050,
        "y": 420,
        "wires": [
            [
                {
                    "id": "e00f6ed",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5290413",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9c5819a:0] 主机减载标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2870,
        "y": 480,
        "wires": []
    },
    {
        "id": "756356b",
        "type": "edgeTrigger",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3030,
        "y": 480,
        "wires": [
            [
                {
                    "id": "5290413",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9741d7",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c254e52:0] 主机初始开启数量设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3130,
        "y": 300,
        "wires": []
    },
    {
        "id": "a758c0c",
        "type": "counter",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "计数器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3190,
        "y": 380,
        "wires": [
            [
                {
                    "id": "abf17a1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "eb7df22",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a76a7f2",
        "type": "counter",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "计数器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3190,
        "y": 460,
        "wires": [
            [
                {
                    "id": "756356b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "eb7df22",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c0b9709",
        "type": "add",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "fixedValue": 0,
        "x": 3330,
        "y": 380,
        "wires": [
            [
                {
                    "id": "9741d7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a758c0c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b7f200b",
        "type": "subtract",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "减",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "fixedValue": 0,
        "x": 3470,
        "y": 380,
        "wires": [
            [
                {
                    "id": "c0b9709",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a76a7f2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "99b750f",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[74605bf:0] 主机完成初始开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3420,
        "y": 260,
        "wires": []
    },
    {
        "id": "90eaec9",
        "type": "switch",
        "z": "ef501f0",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3620,
        "y": 320,
        "wires": [
            [
                {
                    "id": "99b750f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fa7d22f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b7f200b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "fa7d22f",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c254e52:0] 主机初始开启数量设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3410,
        "y": 320,
        "wires": []
    },
    {
        "id": "4bc22d5",
        "type": "limit",
        "z": "ef501f0",
        "inputs": 1,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": false,
        "constant": "1",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3750,
        "y": 320,
        "wires": [
            [
                {
                    "id": "90eaec9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a4b1e73",
        "type": "limit",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3890,
        "y": 320,
        "wires": [
            [
                {
                    "id": "4bc22d5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2e875ea",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2e875ea",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[72d428e:0] 主机最大开启数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3710,
        "y": 400,
        "wires": []
    },
    {
        "id": "d798d7c",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3870,
        "y": 440,
        "wires": []
    },
    {
        "id": "5c1236d",
        "type": "multiply",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 4030,
        "y": 320,
        "wires": [
            [
                {
                    "id": "a4b1e73",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d798d7c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1a5f48e",
        "type": "comment",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 0,
        "name": "主机需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 3440,
        "y": 100,
        "wires": []
    },
    {
        "id": "6160696",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "DT_CHUL_SP",
        "swInputType": "analog",
        "swInputDefault": "20",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 20,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 140,
        "y": 600,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "d90f636",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "DT_CHL_SP",
        "swInputType": "analog",
        "swInputDefault": "20",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 20,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 150,
        "y": 540,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "422390b",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "DT_InitS_SP",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 150,
        "y": 480,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "68fd646",
        "type": "comment",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 0,
        "name": "默认20min",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 500,
        "y": 600,
        "wires": []
    },
    {
        "id": "362f63a",
        "type": "comment",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 0,
        "name": "默认20min",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 500,
        "y": 540,
        "wires": []
    },
    {
        "id": "c0d7339",
        "type": "comment",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 0,
        "name": "默认30min",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 540,
        "y": 480,
        "wires": []
    },
    {
        "id": "3eaf8f2",
        "type": "comment",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 0,
        "name": "默认50%",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 520,
        "y": 420,
        "wires": []
    },
    {
        "id": "5853fc6",
        "type": "comment",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 0,
        "name": "默认80%",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 520,
        "y": 360,
        "wires": []
    },
    {
        "id": "4b70af7",
        "type": "comment",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 0,
        "name": "默认1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 510,
        "y": 300,
        "wires": []
    },
    {
        "id": "10e55d2",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "CH_HLoad_SP",
        "swInputType": "analog",
        "swInputDefault": "80",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 80,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 140,
        "y": 360,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "457c53a",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "CH_LLoad_SP",
        "swInputType": "analog",
        "swInputDefault": "50",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 50,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 140,
        "y": 420,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c046c86",
        "type": "swInput",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 2,
        "name": "Init_Num_SP",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 150,
        "y": 300,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "593fbfa",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[49690a6:0] 1号冷冻泵自动运行中标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1410,
        "y": 2000,
        "wires": []
    },
    {
        "id": "c48e1ec",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bcf73ef:0] 2号冷冻泵自动运行中标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1410,
        "y": 2040,
        "wires": []
    },
    {
        "id": "eb787ff",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1a5de59:0] 3号冷冻泵自动运行中标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1410,
        "y": 2080,
        "wires": []
    },
    {
        "id": "28758b2",
        "type": "bitGroup",
        "z": "c5072c7",
        "inputs": 3,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1630,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "593fbfa",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c48e1ec",
                    "port": 0
                }
            ],
            [
                {
                    "id": "eb787ff",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e53a155",
        "type": "add",
        "z": "c5072c7",
        "inputs": 3,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1630,
        "y": 2080,
        "wires": [
            [
                {
                    "id": "593fbfa",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c48e1ec",
                    "port": 0
                }
            ],
            [
                {
                    "id": "eb787ff",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ea09f95",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻泵自动运行中组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 2000,
        "wires": [
            [
                {
                    "id": "28758b2",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "51b9bbd",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻泵自动运行中数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1800,
        "y": 2080,
        "wires": [
            [
                {
                    "id": "e53a155",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "979cbd6",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[444f291:0] 1号冷却泵自动运行中标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1410,
        "y": 2220,
        "wires": []
    },
    {
        "id": "f478b37",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[56f3c76:0] 2号冷却泵自动运行中标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1410,
        "y": 2260,
        "wires": []
    },
    {
        "id": "88f86ce",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c09b276:0] 3号冷却泵自动运行中标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1410,
        "y": 2300,
        "wires": []
    },
    {
        "id": "d9e6a05",
        "type": "bitGroup",
        "z": "c5072c7",
        "inputs": 3,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1630,
        "y": 2220,
        "wires": [
            [
                {
                    "id": "979cbd6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f478b37",
                    "port": 0
                }
            ],
            [
                {
                    "id": "88f86ce",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "74d2b16",
        "type": "add",
        "z": "c5072c7",
        "inputs": 3,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1630,
        "y": 2300,
        "wires": [
            [
                {
                    "id": "979cbd6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f478b37",
                    "port": 0
                }
            ],
            [
                {
                    "id": "88f86ce",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3ad75c4",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却泵自动运行中组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 2220,
        "wires": [
            [
                {
                    "id": "d9e6a05",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8b6072a",
        "type": "swInput",
        "z": "c5072c7",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却泵自动运行中数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1800,
        "y": 2300,
        "wires": [
            [
                {
                    "id": "74d2b16",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4ec2bb1",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[669ef46:0] 1号冷冻蝶阀开到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 2040,
        "wires": []
    },
    {
        "id": "18ad2ad",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[24efd2c:0] 2号冷冻蝶阀开到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 2100,
        "wires": []
    },
    {
        "id": "602dc98",
        "type": "bitGroup",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2750,
        "y": 2060,
        "wires": [
            [
                {
                    "id": "4ec2bb1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "18ad2ad",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c532a0",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻蝶阀开到位组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2940,
        "y": 2060,
        "wires": [
            [
                {
                    "id": "602dc98",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4ab65d6",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[63e079c:0] 1号冷冻蝶阀关到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 2180,
        "wires": []
    },
    {
        "id": "4f7f552",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[fd70e68:0] 2号冷冻蝶阀关到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 2240,
        "wires": []
    },
    {
        "id": "de134ec",
        "type": "bitGroup",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2750,
        "y": 2200,
        "wires": [
            [
                {
                    "id": "4ab65d6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4f7f552",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "79bfc0e",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻蝶阀关到位组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2940,
        "y": 2200,
        "wires": [
            [
                {
                    "id": "de134ec",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9d0d978",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[dd94bdc:0] 1号冷却蝶阀开到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 2500,
        "wires": []
    },
    {
        "id": "883605f",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e445e89:0] 2号冷却蝶阀开到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 2560,
        "wires": []
    },
    {
        "id": "2c33738",
        "type": "bitGroup",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2750,
        "y": 2520,
        "wires": [
            [
                {
                    "id": "9d0d978",
                    "port": 0
                }
            ],
            [
                {
                    "id": "883605f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "13d7968",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却蝶阀开到位组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2940,
        "y": 2520,
        "wires": [
            [
                {
                    "id": "2c33738",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "cd38eef",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5009e6d:0] 1号冷却蝶阀关到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 2640,
        "wires": []
    },
    {
        "id": "3d19a0e",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[723ed16:0] 2号冷却蝶阀关到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2570,
        "y": 2700,
        "wires": []
    },
    {
        "id": "3c4f30",
        "type": "bitGroup",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2750,
        "y": 2660,
        "wires": [
            [
                {
                    "id": "cd38eef",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3d19a0e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "420d0c1",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却蝶阀关到位组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2940,
        "y": 2660,
        "wires": [
            [
                {
                    "id": "3c4f30",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4ceedb3",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[cb21af9:0] 1号冷冻蝶阀开故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3350,
        "y": 2020,
        "wires": []
    },
    {
        "id": "4bca19a",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8f6651f:0] 2号冷冻蝶阀开故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3350,
        "y": 2080,
        "wires": []
    },
    {
        "id": "8b67582",
        "type": "bitGroup",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3530,
        "y": 2040,
        "wires": [
            [
                {
                    "id": "4ceedb3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4bca19a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "30486cf",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻蝶阀开故障组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3720,
        "y": 2040,
        "wires": [
            [
                {
                    "id": "8b67582",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ce09e9f",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[450c7d6:0] 1号冷冻蝶阀关故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3350,
        "y": 2160,
        "wires": []
    },
    {
        "id": "44dc0a9",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[814c20c:0] 2号冷冻蝶阀关故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3350,
        "y": 2220,
        "wires": []
    },
    {
        "id": "6f0fb0e",
        "type": "bitGroup",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3530,
        "y": 2180,
        "wires": [
            [
                {
                    "id": "ce09e9f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "44dc0a9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e227eaa",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻蝶阀关故障组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3720,
        "y": 2180,
        "wires": [
            [
                {
                    "id": "6f0fb0e",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ec355fd",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[db00b6a:0] 1号冷却蝶阀开故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3370,
        "y": 2480,
        "wires": []
    },
    {
        "id": "f7160b0",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4eb5f7b:0] 2号冷却蝶阀开故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3370,
        "y": 2540,
        "wires": []
    },
    {
        "id": "723e9de",
        "type": "bitGroup",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3550,
        "y": 2500,
        "wires": [
            [
                {
                    "id": "ec355fd",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f7160b0",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9c6d43",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却蝶阀开故障组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3740,
        "y": 2500,
        "wires": [
            [
                {
                    "id": "723e9de",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "baa2669",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b23e337:0] 1号冷却蝶阀关故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3370,
        "y": 2620,
        "wires": []
    },
    {
        "id": "7d3b80b",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[168acc8:0] 2号冷却蝶阀关故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3370,
        "y": 2680,
        "wires": []
    },
    {
        "id": "d1c1653",
        "type": "bitGroup",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3550,
        "y": 2640,
        "wires": [
            [
                {
                    "id": "baa2669",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7d3b80b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e4cad5a",
        "type": "swInput",
        "z": "a1ee9b0",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却蝶阀关故障组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3740,
        "y": 2640,
        "wires": [
            [
                {
                    "id": "d1c1653",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5ef9b7f",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d06a968:0] 1号冷却塔进口蝶阀开到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2250,
        "y": 2200,
        "wires": []
    },
    {
        "id": "b8325d1",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7dd501:0] 2号冷却塔进口蝶阀开到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2250,
        "y": 2300,
        "wires": []
    },
    {
        "id": "4336126",
        "type": "bitGroup",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2590,
        "y": 2260,
        "wires": [
            [
                {
                    "id": "a17310",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7fd7db",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c40ae8a",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔进/出口蝶阀开到位组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2810,
        "y": 2260,
        "wires": [
            [
                {
                    "id": "4336126",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "37751f0",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[47fa4f:0] 1号冷却塔进口蝶阀关到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2250,
        "y": 2420,
        "wires": []
    },
    {
        "id": "28460ad",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a92957c:0] 2号冷却塔进口蝶阀关到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2250,
        "y": 2520,
        "wires": []
    },
    {
        "id": "b662886",
        "type": "bitGroup",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2590,
        "y": 2500,
        "wires": [
            [
                {
                    "id": "3327c07",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d61105b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6f4db42",
        "type": "swInput",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔进/出口蝶阀关到位组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0.1,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2810,
        "y": 2500,
        "wires": [
            [
                {
                    "id": "b662886",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f7d3dfa",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f75cd2a:0] 1号冷却塔出口蝶阀开到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2250,
        "y": 2240,
        "wires": []
    },
    {
        "id": "23746e9",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d51090c:0] 2号冷却塔出口蝶阀开到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2250,
        "y": 2340,
        "wires": []
    },
    {
        "id": "e7741d2",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a851ecb:0] 1号冷却塔出口蝶阀关到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2250,
        "y": 2460,
        "wires": []
    },
    {
        "id": "1bbdf4e",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e5eb594:0] 2号冷却塔出口蝶阀关到位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2250,
        "y": 2560,
        "wires": []
    },
    {
        "id": "a17310",
        "type": "logic",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2430,
        "y": 2220,
        "wires": [
            [
                {
                    "id": "5ef9b7f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f7d3dfa",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7fd7db",
        "type": "logic",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2430,
        "y": 2320,
        "wires": [
            [
                {
                    "id": "b8325d1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "23746e9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3327c07",
        "type": "logic",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2430,
        "y": 2440,
        "wires": [
            [
                {
                    "id": "37751f0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e7741d2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d61105b",
        "type": "logic",
        "z": "d18f95b",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2430,
        "y": 2540,
        "wires": [
            [
                {
                    "id": "28460ad",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1bbdf4e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "81353a1",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "默认1min",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 560,
        "y": 1620,
        "wires": []
    },
    {
        "id": "c51acbd",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "g",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "0",
        "x": 3630,
        "y": 3500,
        "wires": [
            [
                {
                    "id": "61e3ff6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4112e2e",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8b6072a:0] 冷却泵自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3440,
        "y": 3840,
        "wires": []
    },
    {
        "id": "836dce5",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1830,
        "y": 1440,
        "wires": [
            [
                {
                    "id": "3429ad0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "53df2ce",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "182ebe",
        "type": "multiply",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1590,
        "y": 2680,
        "wires": [
            [
                {
                    "id": "47c5b74",
                    "port": 0
                }
            ],
            [
                {
                    "id": "dfbdfe4",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b4b6a36",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3630,
        "y": 3960,
        "wires": []
    },
    {
        "id": "87d1f0f",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "冷却泵",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 3690,
        "y": 3220,
        "wires": []
    },
    {
        "id": "81f9907",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "默认2min",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 600,
        "y": 1680,
        "wires": []
    },
    {
        "id": "3afc6d9",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_DT_VC_SP",
        "swInputType": "analog",
        "swInputDefault": "2",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 2,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 190,
        "y": 1500,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "908c68",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c532a0:0] 冷冻蝶阀开到位组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1310,
        "y": 3700,
        "wires": []
    },
    {
        "id": "c0b424f",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bcd098b:0] 主机自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1190,
        "y": 4460,
        "wires": []
    },
    {
        "id": "4f1f4b",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1890,
        "y": 2820,
        "wires": [
            [
                {
                    "id": "7764007",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "54913b6",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[51b9bbd:0] 冷冻泵自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 2200,
        "wires": []
    },
    {
        "id": "53df2ce",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1630,
        "y": 1600,
        "wires": [
            [
                {
                    "id": "6a55c3a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c859330",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d7240:0] 冷冻泵需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1350,
        "y": 3880,
        "wires": []
    },
    {
        "id": "31b4584",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d9d41c8:0] 主机启停自动控制组合[预命令]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1260,
        "y": 1660,
        "wires": []
    },
    {
        "id": "35ad66b",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1890,
        "y": 2140,
        "wires": [
            [
                {
                    "id": "c026bc9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f473291",
        "type": "srFlipflop",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "SR触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2340,
        "y": 2480,
        "wires": [
            [
                {
                    "id": "35ad66b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f81490a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "bba3da8",
        "type": "bitOperation",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "位运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": -1,
        "x": 1590,
        "y": 2540,
        "wires": [
            [
                {
                    "id": "816f369",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "816f369",
        "type": "bitOperation",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "位运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1450,
        "y": 2540,
        "wires": [
            [
                {
                    "id": "681409b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "73475a4",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "31b4597",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1630,
        "y": 1700,
        "wires": [
            [
                {
                    "id": "c5bcf62",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "47c5b74",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1450,
        "y": 2700,
        "wires": [
            [
                {
                    "id": "c38c70",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d06b4f4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "73d8fe7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3daa145",
        "type": "latch",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "数据锁存",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4240,
        "y": 3900,
        "wires": [
            [
                {
                    "id": "d845fa3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "396756d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1ef8c51",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "g",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 1080,
        "y": 2180,
        "wires": [
            [
                {
                    "id": "6ad4abb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "54913b6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e5c241",
        "type": "switch",
        "z": "e4104ea",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 3,
        "x": 1540,
        "y": 4560,
        "wires": [
            [
                {
                    "id": "c0471f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8321aa1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8b18a11",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d8261eb",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 1500,
        "y": 4080,
        "wires": [
            [
                {
                    "id": "b475dce",
                    "port": 0
                }
            ],
            [
                {
                    "id": "21d0c9b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4d1f6cc",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3630,
        "y": 3380,
        "wires": []
    },
    {
        "id": "e030b02",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bcd098b:0] 主机自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3450,
        "y": 4560,
        "wires": []
    },
    {
        "id": "aa6e512",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1250,
        "y": 4300,
        "wires": []
    },
    {
        "id": "d438e64",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8b6072a:0] 冷却泵自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 920,
        "y": 2460,
        "wires": []
    },
    {
        "id": "c026bc9",
        "type": "bitOperation",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "位运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1730,
        "y": 2160,
        "wires": [
            [
                {
                    "id": "49477f8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f8d14dd",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "81bf297",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "关机",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 710,
        "y": 4320,
        "wires": []
    },
    {
        "id": "a532c0",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "开机",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2750,
        "y": 3740,
        "wires": []
    },
    {
        "id": "9aebc53",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d7240:0] 冷冻泵需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1290,
        "y": 3360,
        "wires": []
    },
    {
        "id": "fb4c87e",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "加载",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 610,
        "y": 2160,
        "wires": []
    },
    {
        "id": "ad8012a",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1450,
        "y": 1340,
        "wires": []
    },
    {
        "id": "80f81d",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "冷冻泵启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 4610,
        "y": 3800,
        "wires": []
    },
    {
        "id": "396756d",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 4090,
        "y": 3900,
        "wires": [
            [
                {
                    "id": "2afe963",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7ffbf7d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fd55086",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d00bbac",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f8f0ba9",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 3620,
        "y": 4000,
        "wires": [
            [
                {
                    "id": "c1c6a0e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "964e067",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1110,
        "y": 2340,
        "wires": []
    },
    {
        "id": "7f9d156",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻泵延时关闭启禁用",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 1320,
        "wires": [
            [
                {
                    "id": "6f04ee2",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "96840a2",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c532a0:0] 冷冻蝶阀开到位组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1250,
        "y": 3620,
        "wires": []
    },
    {
        "id": "d1e550",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[13d7968:0] 冷却蝶阀开到位组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3350,
        "y": 4120,
        "wires": []
    },
    {
        "id": "fcc12fd",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "主机关机/减载",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 830,
        "y": 1620,
        "wires": []
    },
    {
        "id": "55de6e6",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 1280,
        "y": 1520,
        "wires": [
            [
                {
                    "id": "b78e435",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b06b6f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "37ba6e3",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8b6072a:0] 冷却泵自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3360,
        "y": 4080,
        "wires": []
    },
    {
        "id": "a056c44",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 3630,
        "y": 4560,
        "wires": [
            [
                {
                    "id": "e030b02",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "cef487c",
        "type": "subtract",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "减",
        "outOfService": 0,
        "outOfServiceValue": 3,
        "fixedValue": 0,
        "x": 3410,
        "y": 4240,
        "wires": [
            [
                {
                    "id": "b99fde",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3a5c411",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "870e0a8",
        "type": "multiply",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 3,
        "fixedValue": 0,
        "x": 1590,
        "y": 2900,
        "wires": [
            [
                {
                    "id": "655d1ec",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8d8955f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "73475a4",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a5f446:0] 主机自动运行中组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1250,
        "y": 2560,
        "wires": []
    },
    {
        "id": "c38c70",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1270,
        "y": 2660,
        "wires": []
    },
    {
        "id": "c06fa16",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1830,
        "y": 1500,
        "wires": [
            [
                {
                    "id": "3429ad0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "192699c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "192699c",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1630,
        "y": 1640,
        "wires": [
            [
                {
                    "id": "6a55c3a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1697c2b",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "主机蝶阀",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1740,
        "y": 2040,
        "wires": []
    },
    {
        "id": "f81490a",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 2190,
        "y": 2480,
        "wires": [
            [
                {
                    "id": "72f9c81",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b05d56b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6bc6aa",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 1270,
        "y": 2940,
        "wires": [
            [
                {
                    "id": "ee0c7fc",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e76b773",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1520,
        "y": 3440,
        "wires": [
            [
                {
                    "id": "8e21e62",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c1c6a0e",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ef2fd60:0] 冷却泵需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3450,
        "y": 4000,
        "wires": []
    },
    {
        "id": "59b2517",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "冷冻泵启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2510,
        "y": 3680,
        "wires": []
    },
    {
        "id": "19dba4b",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d45bc37:0] 主机需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1120,
        "y": 2860,
        "wires": []
    },
    {
        "id": "2d63c5f",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "主机开机/加载",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 830,
        "y": 1420,
        "wires": []
    },
    {
        "id": "b13f721",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 3600,
        "y": 4200,
        "wires": [
            [
                {
                    "id": "667be50",
                    "port": 0
                }
            ],
            [
                {
                    "id": "cef487c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e11a1f7",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bcd098b:0] 主机自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1010,
        "y": 2760,
        "wires": []
    },
    {
        "id": "8e21e62",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c532a0:0] 冷冻蝶阀开到位组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1310,
        "y": 3440,
        "wires": []
    },
    {
        "id": "c36d859",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1530,
        "y": 3320,
        "wires": []
    },
    {
        "id": "d238c4f",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "默认1min",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 560,
        "y": 1380,
        "wires": []
    },
    {
        "id": "6a05201",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1290,
        "y": 2400,
        "wires": [
            [
                {
                    "id": "964e067",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3603023",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4f99854",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ef363c3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "cf7245f",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1630,
        "y": 1740,
        "wires": [
            [
                {
                    "id": "c5bcf62",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "25fe4d2",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1890,
        "y": 2180,
        "wires": [
            [
                {
                    "id": "c026bc9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "def91d7",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "加载",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 730,
        "y": 3420,
        "wires": []
    },
    {
        "id": "4d1ac08",
        "type": "delayOn",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 2030,
        "y": 2540,
        "wires": [
            [
                {
                    "id": "5e62fab",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b7ffc65",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7764007",
        "type": "bitOperation",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "位运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 3,
        "x": 1730,
        "y": 2880,
        "wires": [
            [
                {
                    "id": "bba3da8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "870e0a8",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5b89307",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1890,
        "y": 2780,
        "wires": [
            [
                {
                    "id": "7764007",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8d8955f",
        "type": "constInput",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 3,
        "fixedValue": "3",
        "x": 1450,
        "y": 3000,
        "wires": []
    },
    {
        "id": "8b3853e",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_DT_CHWPC_SP",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 180,
        "y": 1560,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e7a1d17",
        "type": "srFlipflop",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "SR触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2120,
        "y": 1440,
        "wires": [
            [
                {
                    "id": "e8de7a1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "31b4597",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "57674fc",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 1270,
        "y": 2860,
        "wires": [
            [
                {
                    "id": "19dba4b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b1daff3",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d7240:0] 冷冻泵需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1070,
        "y": 1380,
        "wires": []
    },
    {
        "id": "1b43051",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "主机开启延时设定值",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 1380,
        "wires": [
            [
                {
                    "id": "603a7ca",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "cb1f6e7",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2310,
        "y": 3800,
        "wires": [
            [
                {
                    "id": "c37e43e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "603a7ca",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_DT_CHS_SP",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 190,
        "y": 1380,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "4cf1e5a",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[51b9bbd:0] 冷冻泵自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 1420,
        "wires": []
    },
    {
        "id": "94b1334",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 1280,
        "y": 1420,
        "wires": [
            [
                {
                    "id": "b1daff3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4cf1e5a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "82cf71c",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c532a0:0] 冷冻蝶阀开到位组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1270,
        "y": 1580,
        "wires": []
    },
    {
        "id": "c5bcf62",
        "type": "bitOperation",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "位运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": -1,
        "x": 1470,
        "y": 1720,
        "wires": [
            [
                {
                    "id": "31b4584",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e8de7a1",
        "type": "delayOn",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 1970,
        "y": 1440,
        "wires": [
            [
                {
                    "id": "836dce5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "763bddd",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b7cab19",
        "type": "delayOn",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 1970,
        "y": 1500,
        "wires": [
            [
                {
                    "id": "c06fa16",
                    "port": 0
                }
            ],
            [
                {
                    "id": "763bddd",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f58e0d7",
        "type": "srFlipflop",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "SR触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2120,
        "y": 1500,
        "wires": [
            [
                {
                    "id": "b7cab19",
                    "port": 0
                }
            ],
            [
                {
                    "id": "cf7245f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1fd209d",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "CH1_AC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2280,
        "y": 1440,
        "wires": [
            [
                {
                    "id": "e7a1d17",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "cf9cd83",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "CH2_AC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2280,
        "y": 1500,
        "wires": [
            [
                {
                    "id": "f58e0d7",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "763bddd",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1b43051:0] 主机开启延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1790,
        "y": 1380,
        "wires": []
    },
    {
        "id": "c816af4",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "主机",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1790,
        "y": 1300,
        "wires": []
    },
    {
        "id": "e9788ee",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "g",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 1080,
        "y": 2100,
        "wires": [
            [
                {
                    "id": "716393b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "da7a2b9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "716393b",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d45bc37:0] 主机需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 2080,
        "wires": []
    },
    {
        "id": "da7a2b9",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bcd098b:0] 主机自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 2120,
        "wires": []
    },
    {
        "id": "6ad4abb",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d7240:0] 冷冻泵需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 870,
        "y": 2160,
        "wires": []
    },
    {
        "id": "2ca79a2",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1110,
        "y": 2040,
        "wires": []
    },
    {
        "id": "8322cc0",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1290,
        "y": 2140,
        "wires": [
            [
                {
                    "id": "2ca79a2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e9788ee",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1ef8c51",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b1b5295",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3603023",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1100,
        "y": 2380,
        "wires": [
            [
                {
                    "id": "97dde06",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4f99854",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": "0",
        "x": 1110,
        "y": 2420,
        "wires": [
            [
                {
                    "id": "4f8ad1e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "97dde06",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d45bc37:0] 主机需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 940,
        "y": 2380,
        "wires": []
    },
    {
        "id": "4f8ad1e",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[51b9bbd:0] 冷冻泵自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 920,
        "y": 2420,
        "wires": []
    },
    {
        "id": "e355058",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1450,
        "y": 2220,
        "wires": [
            [
                {
                    "id": "8322cc0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6a05201",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "181f208",
        "type": "constInput",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 3,
        "fixedValue": "3",
        "x": 1450,
        "y": 2160,
        "wires": []
    },
    {
        "id": "49477f8",
        "type": "multiply",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1590,
        "y": 2160,
        "wires": [
            [
                {
                    "id": "181f208",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e355058",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f8d14dd",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d9d41c8:0] 主机启停自动控制组合[预命令]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1520,
        "y": 2280,
        "wires": []
    },
    {
        "id": "c3ce578",
        "type": "srFlipflop",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "SR触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2340,
        "y": 2600,
        "wires": [
            [
                {
                    "id": "25fe4d2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4ad6723",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "bbc0bf7",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d45bc37:0] 主机需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 2720,
        "wires": []
    },
    {
        "id": "681409b",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d9d41c8:0] 主机启停自动控制组合[预命令]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 2520,
        "wires": []
    },
    {
        "id": "ee0c7fc",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[51b9bbd:0] 冷冻泵自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1080,
        "y": 2940,
        "wires": []
    },
    {
        "id": "73d8fe7",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 1240,
        "y": 2740,
        "wires": [
            [
                {
                    "id": "bbc0bf7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e11a1f7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d06b4f4",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1260,
        "y": 2700,
        "wires": [
            [
                {
                    "id": "bbc0bf7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "dfbdfe4",
        "type": "constInput",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 3,
        "fixedValue": "3",
        "x": 1450,
        "y": 2780,
        "wires": []
    },
    {
        "id": "a0748fb",
        "type": "bitOperation",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "位运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1730,
        "y": 2540,
        "wires": [
            [
                {
                    "id": "bba3da8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "182ebe",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "919c882",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1150,
        "y": 2820,
        "wires": []
    },
    {
        "id": "bc790a2",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1290,
        "y": 2820,
        "wires": [
            [
                {
                    "id": "919c882",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5e62fab",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1890,
        "y": 2560,
        "wires": [
            [
                {
                    "id": "a0748fb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4f9571d",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1890,
        "y": 2520,
        "wires": [
            [
                {
                    "id": "a0748fb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "72f9c81",
        "type": "delayOn",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 2030,
        "y": 2480,
        "wires": [
            [
                {
                    "id": "4f9571d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b7ffc65",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b05d56b",
        "type": "delayOn",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 2030,
        "y": 2740,
        "wires": [
            [
                {
                    "id": "5b89307",
                    "port": 0
                }
            ],
            [
                {
                    "id": "72a9a21",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6edbbbc",
        "type": "delayOn",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 2030,
        "y": 2800,
        "wires": [
            [
                {
                    "id": "4f1f4b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "72a9a21",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c4e0aac",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "系统关机延时设定值",
        "swInputType": "analog",
        "swInputDefault": "3",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 3,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 1440,
        "wires": [
            [
                {
                    "id": "681f0c9",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ca4003e",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "主机蝶阀关闭延时设定值",
        "swInputType": "analog",
        "swInputDefault": "2",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 2,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 410,
        "y": 1500,
        "wires": [
            [
                {
                    "id": "3afc6d9",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "681f0c9",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_DT_SS_SP",
        "swInputType": "analog",
        "swInputDefault": "3",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 3,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 200,
        "y": 1440,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "72a9a21",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c4e0aac:0] 系统关机延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1850,
        "y": 2720,
        "wires": []
    },
    {
        "id": "b7ffc65",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ca4003e:0] 主机蝶阀关闭延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1830,
        "y": 2460,
        "wires": []
    },
    {
        "id": "4ad6723",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 2190,
        "y": 2600,
        "wires": [
            [
                {
                    "id": "4d1ac08",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6edbbbc",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "940d798",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWV1_AC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2510,
        "y": 2460,
        "wires": [
            [
                {
                    "id": "f473291",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f59a4c6",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWV2_AC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2510,
        "y": 2580,
        "wires": [
            [
                {
                    "id": "c3ce578",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c9c3ce6",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "开机",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 610,
        "y": 2400,
        "wires": []
    },
    {
        "id": "86e93a8",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "减载",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 610,
        "y": 2720,
        "wires": []
    },
    {
        "id": "2bd579e",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "关机",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 610,
        "y": 2940,
        "wires": []
    },
    {
        "id": "439738f",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[51b9bbd:0] 冷冻泵自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1260,
        "y": 3400,
        "wires": []
    },
    {
        "id": "df2fda8",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[51b9bbd:0] 冷冻泵自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1320,
        "y": 3480,
        "wires": []
    },
    {
        "id": "db03a5a",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "g",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 1500,
        "y": 3380,
        "wires": [
            [
                {
                    "id": "9aebc53",
                    "port": 0
                }
            ],
            [
                {
                    "id": "439738f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e8dfe0e",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1520,
        "y": 3480,
        "wires": [
            [
                {
                    "id": "df2fda8",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "da5cdce",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1530,
        "y": 3580,
        "wires": []
    },
    {
        "id": "a2a4f9",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d9d41c8:0] 主机启停自动控制组合[预命令]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 3660,
        "wires": []
    },
    {
        "id": "80dcbfb",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 1500,
        "y": 3640,
        "wires": [
            [
                {
                    "id": "96840a2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a2a4f9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f300540",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1520,
        "y": 3700,
        "wires": [
            [
                {
                    "id": "908c68",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9fa2dee",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": "0",
        "x": 1530,
        "y": 3740,
        "wires": [
            [
                {
                    "id": "5b339d8",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5b339d8",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[51b9bbd:0] 冷冻泵自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1340,
        "y": 3740,
        "wires": []
    },
    {
        "id": "13ff86c",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1530,
        "y": 3840,
        "wires": []
    },
    {
        "id": "7a84e57",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d7240:0] 冷冻泵需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1290,
        "y": 3920,
        "wires": []
    },
    {
        "id": "1317701",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[51b9bbd:0] 冷冻泵自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1260,
        "y": 3960,
        "wires": []
    },
    {
        "id": "f59e9e",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c532a0:0] 冷冻蝶阀开到位组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1250,
        "y": 4000,
        "wires": []
    },
    {
        "id": "b475dce",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d9d41c8:0] 主机启停自动控制组合[预命令]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 4040,
        "wires": []
    },
    {
        "id": "43c15dd",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[79bfc0e:0] 冷冻蝶阀关到位组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 990,
        "y": 4120,
        "wires": []
    },
    {
        "id": "21d0c9b",
        "type": "subtract",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "减",
        "outOfService": 0,
        "outOfServiceValue": 3,
        "fixedValue": 0,
        "x": 1310,
        "y": 4100,
        "wires": [
            [
                {
                    "id": "2fbbbbe",
                    "port": 0
                }
            ],
            [
                {
                    "id": "190d900",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "59c2fbf",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 1500,
        "y": 4020,
        "wires": [
            [
                {
                    "id": "f59e9e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b475dce",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d16c583",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "l",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 1500,
        "y": 3940,
        "wires": [
            [
                {
                    "id": "7a84e57",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1317701",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a113556",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1520,
        "y": 3880,
        "wires": [
            [
                {
                    "id": "c859330",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4fc9b99",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1390,
        "y": 4300,
        "wires": [
            [
                {
                    "id": "aa6e512",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1f76870",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d7240:0] 冷冻泵需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1210,
        "y": 4340,
        "wires": []
    },
    {
        "id": "d4c8e81",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 1370,
        "y": 4340,
        "wires": [
            [
                {
                    "id": "1f76870",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "15c1fad",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a5f446:0] 主机自动运行中组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1090,
        "y": 4380,
        "wires": []
    },
    {
        "id": "23fcd0e",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d9d41c8:0] 主机启停自动控制组合[预命令]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1080,
        "y": 4420,
        "wires": []
    },
    {
        "id": "1418ab6",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 1340,
        "y": 4400,
        "wires": [
            [
                {
                    "id": "15c1fad",
                    "port": 0
                }
            ],
            [
                {
                    "id": "23fcd0e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3642c31",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 1370,
        "y": 4460,
        "wires": [
            [
                {
                    "id": "c0b424f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "cb8412e",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1550,
        "y": 4380,
        "wires": [
            [
                {
                    "id": "4fc9b99",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d4c8e81",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1418ab6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3642c31",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c0471f",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7f9d156:0] 冷冻泵延时关闭启禁用",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1340,
        "y": 4520,
        "wires": []
    },
    {
        "id": "c9ba7b7",
        "type": "delayOn",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 1710,
        "y": 4360,
        "wires": [
            [
                {
                    "id": "cb8412e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e5c241",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8321aa1",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c4e0aac:0] 系统关机延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1350,
        "y": 4560,
        "wires": []
    },
    {
        "id": "8b18a11",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e37f66d:0] 冷冻泵关闭延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1340,
        "y": 4600,
        "wires": []
    },
    {
        "id": "e37f66d",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻泵关闭延时设定值",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 1560,
        "wires": [
            [
                {
                    "id": "8b3853e",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "740e05d",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1990,
        "y": 3800,
        "wires": [
            [
                {
                    "id": "d21085",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c92e427",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e3f12f6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c9ba7b7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c37e43e",
        "type": "latch",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "数据锁存",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2140,
        "y": 3800,
        "wires": [
            [
                {
                    "id": "ebfe909",
                    "port": 0
                }
            ],
            [
                {
                    "id": "740e05d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c462176",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2310,
        "y": 3760,
        "wires": [
            [
                {
                    "id": "c37e43e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "871ca2b",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "2",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2310,
        "y": 3840,
        "wires": [
            [
                {
                    "id": "c37e43e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "52d7da",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP1_AC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2470,
        "y": 3720,
        "wires": [
            [
                {
                    "id": "c462176",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "31ce4c8",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP2_AC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2470,
        "y": 3780,
        "wires": [
            [
                {
                    "id": "cb1f6e7",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "644dbbb",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "CHWP3_AC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2470,
        "y": 3840,
        "wires": [
            [
                {
                    "id": "871ca2b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "aa2b1b1",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "开机",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 730,
        "y": 3660,
        "wires": []
    },
    {
        "id": "855ea9a",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "减载",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 730,
        "y": 3860,
        "wires": []
    },
    {
        "id": "73bd6fd",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "冷冻泵",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1590,
        "y": 3200,
        "wires": []
    },
    {
        "id": "8b94ec1",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "默认2min",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 580,
        "y": 1500,
        "wires": []
    },
    {
        "id": "1876eed",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "默认30min",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 560,
        "y": 1560,
        "wires": []
    },
    {
        "id": "e2a4b1f",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "默认3min",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 560,
        "y": 1440,
        "wires": []
    },
    {
        "id": "6f04ee2",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_CHWPCD_Enable",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 170,
        "y": 1320,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "90f8c9e",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "主机启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2320,
        "y": 1400,
        "wires": []
    },
    {
        "id": "5cb65f7",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "蝶阀自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2530,
        "y": 2420,
        "wires": []
    },
    {
        "id": "b78e435",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ef2fd60:0] 冷却泵需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1070,
        "y": 1480,
        "wires": []
    },
    {
        "id": "b06b6f",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8b6072a:0] 冷却泵自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 1520,
        "wires": []
    },
    {
        "id": "b1b5295",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "g",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 1080,
        "y": 2260,
        "wires": [
            [
                {
                    "id": "8c5bed9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "906cdd9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8c5bed9",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ef2fd60:0] 冷却泵需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 870,
        "y": 2240,
        "wires": []
    },
    {
        "id": "906cdd9",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8b6072a:0] 冷却泵自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 2280,
        "wires": []
    },
    {
        "id": "ef363c3",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": "0",
        "x": 1110,
        "y": 2460,
        "wires": [
            [
                {
                    "id": "d438e64",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "668e7c0",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔开启延时设定值",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 1620,
        "wires": [
            [
                {
                    "id": "175170",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c37d125",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ef2fd60:0] 冷却泵需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3390,
        "y": 3420,
        "wires": []
    },
    {
        "id": "61e3ff6",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c40ae8a:0] 冷却塔进/出口蝶阀开到位组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3400,
        "y": 3500,
        "wires": []
    },
    {
        "id": "937a8b",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "加载",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2750,
        "y": 3480,
        "wires": []
    },
    {
        "id": "b12e0e0",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4410,
        "y": 3900,
        "wires": [
            [
                {
                    "id": "3daa145",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "32e2c23",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8b6072a:0] 冷却泵自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3360,
        "y": 3460,
        "wires": []
    },
    {
        "id": "e46b6be",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8b6072a:0] 冷却泵自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3440,
        "y": 3560,
        "wires": []
    },
    {
        "id": "afc6ec0",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "g",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 3600,
        "y": 3440,
        "wires": [
            [
                {
                    "id": "c37d125",
                    "port": 0
                }
            ],
            [
                {
                    "id": "32e2c23",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "730cc38",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "g",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "0",
        "x": 3630,
        "y": 3560,
        "wires": [
            [
                {
                    "id": "e46b6be",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "136c54b",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3630,
        "y": 3640,
        "wires": []
    },
    {
        "id": "ae1572b",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[13d7968:0] 冷却蝶阀开到位组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3350,
        "y": 3680,
        "wires": []
    },
    {
        "id": "d25b47",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d9d41c8:0] 主机启停自动控制组合[预命令]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3340,
        "y": 3720,
        "wires": []
    },
    {
        "id": "342bc24",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 3600,
        "y": 3700,
        "wires": [
            [
                {
                    "id": "ae1572b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d25b47",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e68278d",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "g",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "0",
        "x": 3630,
        "y": 3800,
        "wires": [
            [
                {
                    "id": "65f1488",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "65f1488",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c40ae8a:0] 冷却塔进/出口蝶阀开到位组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3400,
        "y": 3800,
        "wires": []
    },
    {
        "id": "b42e878",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ef2fd60:0] 冷却泵需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3390,
        "y": 4040,
        "wires": []
    },
    {
        "id": "ea6e5d8",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "l",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 3600,
        "y": 4060,
        "wires": [
            [
                {
                    "id": "b42e878",
                    "port": 0
                }
            ],
            [
                {
                    "id": "37ba6e3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4af87f4",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3510,
        "y": 4400,
        "wires": []
    },
    {
        "id": "dcc8ca0",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3650,
        "y": 4400,
        "wires": [
            [
                {
                    "id": "4af87f4",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3c9eae7",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ef2fd60:0] 冷却泵需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3470,
        "y": 4440,
        "wires": []
    },
    {
        "id": "828883d",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 3630,
        "y": 4440,
        "wires": [
            [
                {
                    "id": "3c9eae7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7318d0b",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a5f446:0] 主机自动运行中组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3350,
        "y": 4480,
        "wires": []
    },
    {
        "id": "b490ed9",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d9d41c8:0] 主机启停自动控制组合[预命令]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3340,
        "y": 4520,
        "wires": []
    },
    {
        "id": "20f884e",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 3600,
        "y": 4500,
        "wires": [
            [
                {
                    "id": "7318d0b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b490ed9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d00bbac",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3830,
        "y": 4480,
        "wires": [
            [
                {
                    "id": "dcc8ca0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "828883d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "20f884e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a056c44",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3677786",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4410,
        "y": 3860,
        "wires": [
            [
                {
                    "id": "3daa145",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "30b4f36",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "2",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4410,
        "y": 3940,
        "wires": [
            [
                {
                    "id": "3daa145",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5c1d1dc",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP1_AC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4570,
        "y": 3840,
        "wires": [
            [
                {
                    "id": "3677786",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "70ccc55",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP2_AC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4570,
        "y": 3900,
        "wires": [
            [
                {
                    "id": "b12e0e0",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "6e9c2d9",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "CWP3_AC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4570,
        "y": 3960,
        "wires": [
            [
                {
                    "id": "30b4f36",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "fe94bed",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "减载",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2750,
        "y": 4180,
        "wires": []
    },
    {
        "id": "51bbac9",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "关机",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2750,
        "y": 4500,
        "wires": []
    },
    {
        "id": "d845fa3",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f45b0a4:0] 冷却泵启停自动控制组合[预命令]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4010,
        "y": 3840,
        "wires": []
    },
    {
        "id": "aa1aaf1",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "冷却塔蝶阀关闭延时设定值",
        "swInputType": "analog",
        "swInputDefault": "2",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 2,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 1680,
        "wires": [
            [
                {
                    "id": "ff12eb1",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "667be50",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d9d41c8:0] 主机启停自动控制组合[预命令]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3340,
        "y": 4160,
        "wires": []
    },
    {
        "id": "4e8fa75",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[420d0c1:0] 冷却蝶阀关到位组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3070,
        "y": 4240,
        "wires": []
    },
    {
        "id": "91b8c55",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 3600,
        "y": 4140,
        "wires": [
            [
                {
                    "id": "d1e550",
                    "port": 0
                }
            ],
            [
                {
                    "id": "667be50",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "175170",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_DT_CTS_SP",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 190,
        "y": 1620,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ff12eb1",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_DT_CTVC_SP",
        "swInputType": "analog",
        "swInputDefault": "2",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 2,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 190,
        "y": 1680,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1cc482a",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": "0",
        "x": 3630,
        "y": 3840,
        "wires": [
            [
                {
                    "id": "4112e2e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6a55c3a",
        "type": "bitOperation",
        "z": "e4104ea",
        "inputs": 3,
        "outputs": 1,
        "name": "位运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1470,
        "y": 1620,
        "wires": [
            [
                {
                    "id": "82cf71c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "606f0ef",
                    "port": 0
                }
            ],
            [
                {
                    "id": "31b4584",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "606f0ef",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[13d7968:0] 冷却蝶阀开到位组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1270,
        "y": 1620,
        "wires": []
    },
    {
        "id": "ebfe909",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[69b1975:0] 冷冻泵启停自动控制组合[预命令]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1910,
        "y": 3720,
        "wires": []
    },
    {
        "id": "b3092cb",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e227eaa:0] 冷冻蝶阀关故障组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 990,
        "y": 4160,
        "wires": []
    },
    {
        "id": "190d900",
        "type": "bitOperation",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "位运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1190,
        "y": 4140,
        "wires": [
            [
                {
                    "id": "43c15dd",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b3092cb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "62bece7",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "CWV1_AC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2510,
        "y": 2520,
        "wires": [
            [
                {
                    "id": "f473291",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "10a942a",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "CWV2_AC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2510,
        "y": 2640,
        "wires": [
            [
                {
                    "id": "c3ce578",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "3a5c411",
        "type": "bitOperation",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "位运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3270,
        "y": 4260,
        "wires": [
            [
                {
                    "id": "4e8fa75",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3745e7a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3745e7a",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e4cad5a:0] 冷却蝶阀关故障组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3070,
        "y": 4280,
        "wires": []
    },
    {
        "id": "1ff4d78",
        "type": "srFlipflop",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "SR触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4420,
        "y": 2520,
        "wires": [
            [
                {
                    "id": "71d265c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "51a2279",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f43a0cb",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c4e0aac:0] 系统关机延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3890,
        "y": 2900,
        "wires": []
    },
    {
        "id": "432506",
        "type": "bitOperation",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "位运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 3,
        "x": 3730,
        "y": 1880,
        "wires": [
            [
                {
                    "id": "1f63a6f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "405239d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1d2411a",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 3330,
        "y": 2940,
        "wires": [
            [
                {
                    "id": "e02fd02",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e8fcd21",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3310,
        "y": 1840,
        "wires": [
            [
                {
                    "id": "258c1d7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e09b3b6",
        "type": "bitOperation",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "位运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3910,
        "y": 2280,
        "wires": [
            [
                {
                    "id": "940e5fb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ee572a4",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "80c12b0",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 3300,
        "y": 2700,
        "wires": [
            [
                {
                    "id": "dcc1a47",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1b0d05a",
        "type": "multiply",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 3630,
        "y": 2740,
        "wires": [
            [
                {
                    "id": "db29614",
                    "port": 0
                }
            ],
            [
                {
                    "id": "72a0aa",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "188202a",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3350,
        "y": 2900,
        "wires": [
            [
                {
                    "id": "4d9115",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8d0d4e3",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3930,
        "y": 2960,
        "wires": [
            [
                {
                    "id": "ddce55b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f8712e6",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 3290,
        "y": 1880,
        "wires": [
            [
                {
                    "id": "ffeb84c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6bb0aff",
        "type": "bitOperation",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "位运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3510,
        "y": 1540,
        "wires": [
            [
                {
                    "id": "31f78e6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c1c4004",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "128c30",
        "type": "srFlipflop",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "SR触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4320,
        "y": 1520,
        "wires": [
            [
                {
                    "id": "6c321e7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5115559",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d7adf0e",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3170,
        "y": 1700,
        "wires": []
    },
    {
        "id": "b9184d9",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[da3b35b:0] 冷却塔需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3050,
        "y": 2180,
        "wires": []
    },
    {
        "id": "5115559",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 4070,
        "y": 1620,
        "wires": [
            [
                {
                    "id": "1924660",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8d2c957",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "cbccd7d",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8b6072a:0] 冷却泵自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3140,
        "y": 1420,
        "wires": []
    },
    {
        "id": "db29614",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3490,
        "y": 2700,
        "wires": [
            [
                {
                    "id": "4c64153",
                    "port": 0
                }
            ],
            [
                {
                    "id": "80c12b0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "649b88e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "93896c8",
        "type": "delayOn",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 4070,
        "y": 3020,
        "wires": [
            [
                {
                    "id": "7ec19a2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f43a0cb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4226ea7",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "CT_OutV2_AC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4600,
        "y": 2680,
        "wires": [
            [
                {
                    "id": "51d519f",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d6c71a9",
        "type": "bitOperation",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "位运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3490,
        "y": 2580,
        "wires": [
            [
                {
                    "id": "91f58f4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "494d313",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "85f8efd",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "蝶阀自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 4610,
        "y": 2460,
        "wires": []
    },
    {
        "id": "b26dfe1",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3730,
        "y": 1460,
        "wires": [
            [
                {
                    "id": "6bb0aff",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1f81e96",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "减载",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2790,
        "y": 2720,
        "wires": []
    },
    {
        "id": "85f4d76",
        "type": "bitOperation",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "位运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3510,
        "y": 1740,
        "wires": [
            [
                {
                    "id": "1f63a6f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d765d9a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ddce55b",
        "type": "bitOperation",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "位运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 3,
        "x": 3790,
        "y": 3000,
        "wires": [
            [
                {
                    "id": "cdce4e5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8d2e34",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f84de38",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 3340,
        "y": 1420,
        "wires": [
            [
                {
                    "id": "cbccd7d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "494d313",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[cfc767b:0] 冷却塔自动运行中组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3280,
        "y": 2600,
        "wires": []
    },
    {
        "id": "ffeb84c",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bcd098b:0] 主机自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3110,
        "y": 1880,
        "wires": []
    },
    {
        "id": "9a0559e",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "开机",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2790,
        "y": 2440,
        "wires": []
    },
    {
        "id": "ee572a4",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b1723b8:0] 冷却塔启停自动控制组合[预命令]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3690,
        "y": 2340,
        "wires": []
    },
    {
        "id": "f81ac44",
        "type": "constInput",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 3,
        "fixedValue": "3",
        "x": 3630,
        "y": 2220,
        "wires": []
    },
    {
        "id": "4d9115",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3210,
        "y": 2900,
        "wires": []
    },
    {
        "id": "204ba5a",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "冷却塔开机/加载",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2820,
        "y": 1520,
        "wires": []
    },
    {
        "id": "4ded604",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3730,
        "y": 1660,
        "wires": [
            [
                {
                    "id": "85f4d76",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "869972e",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "冷却塔减载",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2800,
        "y": 1660,
        "wires": []
    },
    {
        "id": "553e1a5",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3890,
        "y": 1460,
        "wires": [
            [
                {
                    "id": "c234c13",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b26dfe1",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c36173b",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3350,
        "y": 1380,
        "wires": []
    },
    {
        "id": "c234c13",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3510,
        "y": 1400,
        "wires": [
            [
                {
                    "id": "c36173b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f84de38",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c1c4004",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b1723b8:0] 冷却塔启停自动控制组合[预命令]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3270,
        "y": 1580,
        "wires": []
    },
    {
        "id": "bc135c8",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3730,
        "y": 1400,
        "wires": [
            [
                {
                    "id": "6bb0aff",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1924660",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3730,
        "y": 1620,
        "wires": [
            [
                {
                    "id": "85f4d76",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f4a2ac2",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3890,
        "y": 1400,
        "wires": [
            [
                {
                    "id": "c234c13",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bc135c8",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6c321e7",
        "type": "delayOn",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 4070,
        "y": 1400,
        "wires": [
            [
                {
                    "id": "f4a2ac2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "dc382e3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1f81858",
        "type": "delayOn",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 4070,
        "y": 1460,
        "wires": [
            [
                {
                    "id": "553e1a5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "dc382e3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "dc382e3",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[668e7c0:0] 冷却塔开启延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3840,
        "y": 1340,
        "wires": []
    },
    {
        "id": "aaeb37e",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "冷却塔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 3890,
        "y": 1280,
        "wires": []
    },
    {
        "id": "b02c6d1",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "冷却塔蝶阀",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 3920,
        "y": 2100,
        "wires": []
    },
    {
        "id": "51a2279",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 4270,
        "y": 2520,
        "wires": [
            [
                {
                    "id": "b345046",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3db0b19",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1d34804",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 3330,
        "y": 3020,
        "wires": [
            [
                {
                    "id": "7e8d9dd",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e02fd02",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[da3b35b:0] 冷却塔需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3170,
        "y": 2940,
        "wires": []
    },
    {
        "id": "90ff42f",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b1f9d3b:0] 冷却塔自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3040,
        "y": 2740,
        "wires": []
    },
    {
        "id": "ebf20b6",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3470,
        "y": 2420,
        "wires": [
            [
                {
                    "id": "8febf3c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "96243f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8a9cdd2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "da7da7c",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4070,
        "y": 2300,
        "wires": [
            [
                {
                    "id": "e09b3b6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "83c652b",
        "type": "delayOn",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 4070,
        "y": 2580,
        "wires": [
            [
                {
                    "id": "2f04d60",
                    "port": 0
                }
            ],
            [
                {
                    "id": "771d87",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8d2e34",
        "type": "multiply",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 3,
        "fixedValue": 0,
        "x": 3650,
        "y": 3020,
        "wires": [
            [
                {
                    "id": "2dfac52",
                    "port": 0
                }
            ],
            [
                {
                    "id": "aded542",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "aded542",
        "type": "constInput",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 3,
        "fixedValue": "3",
        "x": 3490,
        "y": 3060,
        "wires": []
    },
    {
        "id": "e16ff5d",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "g",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 3260,
        "y": 2200,
        "wires": [
            [
                {
                    "id": "b9184d9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "637aa77",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "637aa77",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b1f9d3b:0] 冷却塔自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3020,
        "y": 2220,
        "wires": []
    },
    {
        "id": "ec5f63e",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3290,
        "y": 2140,
        "wires": []
    },
    {
        "id": "1d63b64",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3470,
        "y": 2220,
        "wires": [
            [
                {
                    "id": "ec5f63e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e16ff5d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ffbb452",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "96243f",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 3280,
        "y": 2420,
        "wires": [
            [
                {
                    "id": "aa66ef",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "aa66ef",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[da3b35b:0] 冷却塔需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3110,
        "y": 2420,
        "wires": []
    },
    {
        "id": "8febf3c",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3290,
        "y": 2380,
        "wires": []
    },
    {
        "id": "b5c90f9",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3630,
        "y": 2280,
        "wires": [
            [
                {
                    "id": "1d63b64",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ebf20b6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "940e5fb",
        "type": "multiply",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 3770,
        "y": 2280,
        "wires": [
            [
                {
                    "id": "f81ac44",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b5c90f9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "71d265c",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4070,
        "y": 2260,
        "wires": [
            [
                {
                    "id": "e09b3b6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "51d519f",
        "type": "srFlipflop",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "SR触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4420,
        "y": 2640,
        "wires": [
            [
                {
                    "id": "da7da7c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5884e2e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "dcc1a47",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[da3b35b:0] 冷却塔需求数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3070,
        "y": 2700,
        "wires": []
    },
    {
        "id": "91f58f4",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b1723b8:0] 冷却塔启停自动控制组合[预命令]",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3270,
        "y": 2560,
        "wires": []
    },
    {
        "id": "7e8d9dd",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8b6072a:0] 冷却泵自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3140,
        "y": 3020,
        "wires": []
    },
    {
        "id": "4c64153",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3330,
        "y": 2660,
        "wires": []
    },
    {
        "id": "cdce4e5",
        "type": "bitOperation",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "位运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": -1,
        "x": 3630,
        "y": 2580,
        "wires": [
            [
                {
                    "id": "d6c71a9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "649b88e",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 3280,
        "y": 2740,
        "wires": [
            [
                {
                    "id": "dcc1a47",
                    "port": 0
                }
            ],
            [
                {
                    "id": "90ff42f",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "72a0aa",
        "type": "constInput",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 3,
        "fixedValue": "3",
        "x": 3490,
        "y": 2780,
        "wires": []
    },
    {
        "id": "5d7abc7",
        "type": "bitOperation",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "位运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3770,
        "y": 2580,
        "wires": [
            [
                {
                    "id": "cdce4e5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1b0d05a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2f04d60",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3930,
        "y": 2560,
        "wires": [
            [
                {
                    "id": "5d7abc7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "87fa5c1",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3930,
        "y": 2520,
        "wires": [
            [
                {
                    "id": "5d7abc7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7ec19a2",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3930,
        "y": 3020,
        "wires": [
            [
                {
                    "id": "ddce55b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b345046",
        "type": "delayOn",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 4070,
        "y": 2520,
        "wires": [
            [
                {
                    "id": "87fa5c1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "771d87",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3db0b19",
        "type": "delayOn",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 4070,
        "y": 2960,
        "wires": [
            [
                {
                    "id": "8d0d4e3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f43a0cb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "771d87",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[aa1aaf1:0] 冷却塔蝶阀关闭延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3870,
        "y": 2460,
        "wires": []
    },
    {
        "id": "5884e2e",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 4270,
        "y": 2640,
        "wires": [
            [
                {
                    "id": "83c652b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "93896c8",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9d7a29a",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "CT_InV1_AC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4590,
        "y": 2500,
        "wires": [
            [
                {
                    "id": "1ff4d78",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f3931ee",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "CT_InV2_AC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4590,
        "y": 2620,
        "wires": [
            [
                {
                    "id": "51d519f",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "3510f1d",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "加载",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2790,
        "y": 2220,
        "wires": []
    },
    {
        "id": "dc69cf4",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "关机",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2790,
        "y": 2960,
        "wires": []
    },
    {
        "id": "4349d67",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8b6072a:0] 冷却泵自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3080,
        "y": 2260,
        "wires": []
    },
    {
        "id": "538a10b",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8b6072a:0] 冷却泵自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3100,
        "y": 2460,
        "wires": []
    },
    {
        "id": "8a9cdd2",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": "0",
        "x": 3290,
        "y": 2460,
        "wires": [
            [
                {
                    "id": "538a10b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ffbb452",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 3280,
        "y": 2260,
        "wires": [
            [
                {
                    "id": "4349d67",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "31f78e6",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c40ae8a:0] 冷却塔进/出口蝶阀开到位组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3260,
        "y": 1520,
        "wires": []
    },
    {
        "id": "8033643",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "CT_OutV1_AC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4600,
        "y": 2560,
        "wires": [
            [
                {
                    "id": "1ff4d78",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "942c15a",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3890,
        "y": 1900,
        "wires": [
            [
                {
                    "id": "432506",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8d2c957",
        "type": "bitFetch",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3890,
        "y": 1860,
        "wires": [
            [
                {
                    "id": "432506",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "58253db",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3450,
        "y": 1860,
        "wires": [
            [
                {
                    "id": "e8fcd21",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f8712e6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "258c1d7",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6ed8208:0] 系统开启标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3170,
        "y": 1840,
        "wires": []
    },
    {
        "id": "405239d",
        "type": "multiply",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 3,
        "fixedValue": 0,
        "x": 3590,
        "y": 1880,
        "wires": [
            [
                {
                    "id": "58253db",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b2e6401",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b2e6401",
        "type": "constInput",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 3,
        "fixedValue": "3",
        "x": 3450,
        "y": 1920,
        "wires": []
    },
    {
        "id": "1f63a6f",
        "type": "bitOperation",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "位运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": -1,
        "x": 3510,
        "y": 1620,
        "wires": [
            [
                {
                    "id": "c1c4004",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5617929",
        "type": "srFlipflop",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "SR触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4320,
        "y": 1580,
        "wires": [
            [
                {
                    "id": "1f81858",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9135c80",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "dcf8234",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF1_AC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4480,
        "y": 1520,
        "wires": [
            [
                {
                    "id": "128c30",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7d0ecb7",
        "type": "swInput",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 2,
        "name": "CTF2_AC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4480,
        "y": 1580,
        "wires": [
            [
                {
                    "id": "5617929",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "511126",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "冷却塔启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 4530,
        "y": 1480,
        "wires": []
    },
    {
        "id": "9135c80",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 4070,
        "y": 1680,
        "wires": [
            [
                {
                    "id": "4ded604",
                    "port": 0
                }
            ],
            [
                {
                    "id": "942c15a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a2df20",
        "type": "constInput",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 3,
        "fixedValue": "3",
        "x": 3190,
        "y": 1740,
        "wires": []
    },
    {
        "id": "d765d9a",
        "type": "multiply",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 3330,
        "y": 1720,
        "wires": [
            [
                {
                    "id": "d7adf0e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a2df20",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "cf0cf89",
        "type": "comment",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 0,
        "name": "冷却塔关机",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2800,
        "y": 1860,
        "wires": []
    },
    {
        "id": "d21085",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1710,
        "y": 3400,
        "wires": [
            [
                {
                    "id": "c36d859",
                    "port": 0
                }
            ],
            [
                {
                    "id": "db03a5a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e76b773",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e8dfe0e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c92e427",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1710,
        "y": 3660,
        "wires": [
            [
                {
                    "id": "da5cdce",
                    "port": 0
                }
            ],
            [
                {
                    "id": "80dcbfb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f300540",
                    "port": 0
                }
            ],
            [
                {
                    "id": "9fa2dee",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e3f12f6",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 5,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1720,
        "y": 3960,
        "wires": [
            [
                {
                    "id": "13ff86c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a113556",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d16c583",
                    "port": 0
                }
            ],
            [
                {
                    "id": "59c2fbf",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d8261eb",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a83313e",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bcd098b:0] 主机自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1090,
        "y": 2900,
        "wires": []
    },
    {
        "id": "bf12f8c",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 1270,
        "y": 2900,
        "wires": [
            [
                {
                    "id": "a83313e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ae79928",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8b6072a:0] 冷却泵自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1080,
        "y": 2980,
        "wires": []
    },
    {
        "id": "2d9dd99",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 1270,
        "y": 2980,
        "wires": [
            [
                {
                    "id": "ae79928",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "655d1ec",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 5,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 1450,
        "y": 2900,
        "wires": [
            [
                {
                    "id": "bc790a2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "57674fc",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bf12f8c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6bc6aa",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2d9dd99",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1adfde5",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b1f9d3b:0] 冷却塔自动运行中数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3140,
        "y": 2980,
        "wires": []
    },
    {
        "id": "840f747",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 3330,
        "y": 2980,
        "wires": [
            [
                {
                    "id": "1adfde5",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2dfac52",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3510,
        "y": 2960,
        "wires": [
            [
                {
                    "id": "188202a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1d2411a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "840f747",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1d34804",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "908aeb3",
        "type": "quote",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[13d7968:0] 冷却蝶阀开到位组合标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3430,
        "y": 3760,
        "wires": []
    },
    {
        "id": "c65a66b",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "g",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "0",
        "x": 3630,
        "y": 3760,
        "wires": [
            [
                {
                    "id": "908aeb3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "fd55086",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 5,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3830,
        "y": 4080,
        "wires": [
            [
                {
                    "id": "b4b6a36",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f8f0ba9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ea6e5d8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "91b8c55",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b13f721",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d966ac3",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "g",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 1250,
        "y": 1380,
        "wires": [
            [
                {
                    "id": "b1daff3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f9c9f0d",
        "type": "compare",
        "z": "e4104ea",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "g",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 1250,
        "y": 1480,
        "wires": [
            [
                {
                    "id": "b78e435",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5a43aa1",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1470,
        "y": 1400,
        "wires": [
            [
                {
                    "id": "d966ac3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "94b1334",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "8407116",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1470,
        "y": 1500,
        "wires": [
            [
                {
                    "id": "f9c9f0d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "55de6e6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3429ad0",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1630,
        "y": 1420,
        "wires": [
            [
                {
                    "id": "ad8012a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5a43aa1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8407116",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2afe963",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3840,
        "y": 3480,
        "wires": [
            [
                {
                    "id": "4d1f6cc",
                    "port": 0
                }
            ],
            [
                {
                    "id": "afc6ec0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c51acbd",
                    "port": 0
                }
            ],
            [
                {
                    "id": "730cc38",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2fbbbbe",
        "type": "constInput",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 3,
        "fixedValue": "3",
        "x": 1190,
        "y": 4080,
        "wires": []
    },
    {
        "id": "b99fde",
        "type": "constInput",
        "z": "e4104ea",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 3,
        "fixedValue": "3",
        "x": 3270,
        "y": 4200,
        "wires": []
    },
    {
        "id": "7ffbf7d",
        "type": "logic",
        "z": "e4104ea",
        "inputs": 5,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3820,
        "y": 3720,
        "wires": [
            [
                {
                    "id": "136c54b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "342bc24",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c65a66b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e68278d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1cc482a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5ddf12a",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1fd209d:0] CH1_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 220,
        "y": 260,
        "wires": []
    },
    {
        "id": "62df772",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[cf9cd83:0] CH2_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2000,
        "y": 440,
        "wires": []
    },
    {
        "id": "815fad1",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[940d798:0] CHWV1_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 210,
        "y": 1000,
        "wires": []
    },
    {
        "id": "6064a05",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f59a4c6:0] CHWV2_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1950,
        "y": 1020,
        "wires": []
    },
    {
        "id": "f991d0c",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[62bece7:0] CWV1_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 220,
        "y": 1600,
        "wires": []
    },
    {
        "id": "2239013",
        "type": "quote",
        "z": "a1ee9b0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[10a942a:0] CWV2_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1960,
        "y": 1620,
        "wires": []
    },
    {
        "id": "ebf2f23",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[dcf8234:0] CTF1_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 180,
        "y": 260,
        "wires": []
    },
    {
        "id": "94bc988",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7d0ecb7:0] CTF2_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1840,
        "y": 340,
        "wires": []
    },
    {
        "id": "f426e14",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9d7a29a:0] CT_InV1_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 150,
        "y": 1040,
        "wires": []
    },
    {
        "id": "77a116",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f3931ee:0] CT_InV2_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1830,
        "y": 1040,
        "wires": []
    },
    {
        "id": "36a721",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8033643:0] CT_OutV1_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 140,
        "y": 1640,
        "wires": []
    },
    {
        "id": "83e3f7d",
        "type": "quote",
        "z": "d18f95b",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4226ea7:0] CT_OutV2_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1820,
        "y": 1640,
        "wires": []
    },
    {
        "id": "e36997d",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[52d7da:0] CHWP1_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 210,
        "y": 260,
        "wires": []
    },
    {
        "id": "1f2387d",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[31ce4c8:0] CHWP2_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1850,
        "y": 340,
        "wires": []
    },
    {
        "id": "536de92",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[644dbbb:0] CHWP3_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3490,
        "y": 340,
        "wires": []
    },
    {
        "id": "6c710b8",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[70ccc55:0] CWP2_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1860,
        "y": 1020,
        "wires": []
    },
    {
        "id": "f2bd9d6",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5c1d1dc:0] CWP1_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 220,
        "y": 940,
        "wires": []
    },
    {
        "id": "52396c7",
        "type": "quote",
        "z": "c5072c7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6e9c2d9:0] CWP3_AC",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3500,
        "y": 1020,
        "wires": []
    },
    {
        "id": "a746320",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ddf5d9e:0] 3号冷冻泵启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1620,
        "y": 880,
        "wires": []
    },
    {
        "id": "2b1f472",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e9194a:0] 3号冷冻泵频率最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1620,
        "y": 940,
        "wires": []
    },
    {
        "id": "590ec3",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e15ddcb:0] 3号冷却泵启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1620,
        "y": 1400,
        "wires": []
    },
    {
        "id": "567a0a0",
        "type": "quote",
        "z": "2080342",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e997649:0] 3号冷却泵频率最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1620,
        "y": 1460,
        "wires": []
    },
    {
        "id": "121b785",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 1540,
        "y": 620,
        "wires": [
            [
                {
                    "id": "fe2d6a5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "944caa9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c8f83f",
        "type": "compare",
        "z": "ef501f0",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 1540,
        "y": 740,
        "wires": [
            [
                {
                    "id": "944caa9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "75d386b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "944caa9",
        "type": "quote",
        "z": "ef501f0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bcd098b:0] 主机自动运行中数量",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1290,
        "y": 680,
        "wires": []
    }
]