[
    {
        "id": "6f603cb",
        "type": "tab",
        "label": "使用配置",
        "disabled": false,
        "info": ""
    },
    {
        "id": "e9dc5b",
        "type": "tab",
        "label": "硬接/调用信号",
        "disabled": false,
        "info": ""
    },
    {
        "id": "5c63ad3",
        "type": "tab",
        "label": "通讯信号",
        "disabled": false,
        "info": ""
    },
    {
        "id": "a1671f7",
        "type": "tab",
        "label": "备用点位",
        "disabled": false,
        "info": ""
    },
    {
        "id": "f26cb0",
        "type": "tab",
        "label": "风冷热泵控制",
        "disabled": false,
        "info": ""
    },
    {
        "id": "c9c0d9e",
        "type": "tab",
        "label": "蝶阀控制",
        "disabled": false,
        "info": ""
    },
    {
        "id": "73b96a8",
        "type": "tab",
        "label": "水泵控制",
        "disabled": false,
        "info": ""
    },
    {
        "id": "93f3b16",
        "type": "tab",
        "label": "联动控制",
        "disabled": false,
        "info": ""
    },
    {
        "id": "7325583",
        "type": "tab",
        "label": "旁通阀控制",
        "disabled": false,
        "info": ""
    },
    {
        "id": "1f5b131",
        "type": "subflow",
        "name": "设备轮询启停[上限6]",
        "info": "",
        "in": [
            {
                "x": 320,
                "y": 120,
                "name": "设备手选/自选",
                "wires": [
                    {
                        "id": "ef94c84",
                        "port": 0
                    }
                ]
            },
            {
                "x": 320,
                "y": 180,
                "name": "设备总数量",
                "wires": [
                    {
                        "id": "116ecb",
                        "port": 0
                    }
                ]
            },
            {
                "x": 320,
                "y": 240,
                "name": "设备需求数量",
                "wires": [
                    {
                        "id": "28e80cc",
                        "port": 0
                    }
                ]
            },
            {
                "x": 320,
                "y": 300,
                "name": "设备可用组合标志位",
                "wires": [
                    {
                        "id": "48cd79d",
                        "port": 0
                    }
                ]
            },
            {
                "x": 320,
                "y": 360,
                "name": "手选启停组合标志位",
                "wires": [
                    {
                        "id": "ff573e4",
                        "port": 0
                    }
                ]
            },
            {
                "x": 320,
                "y": 420,
                "name": "1号设备运行时长",
                "wires": [
                    {
                        "id": "e33587b",
                        "port": 0
                    }
                ]
            },
            {
                "x": 320,
                "y": 480,
                "name": "2号设备运行时长",
                "wires": [
                    {
                        "id": "22bbc39",
                        "port": 0
                    }
                ]
            },
            {
                "x": 320,
                "y": 540,
                "name": "3号设备运行时长",
                "wires": [
                    {
                        "id": "395bca",
                        "port": 0
                    }
                ]
            },
            {
                "x": 320,
                "y": 600,
                "name": "4号设备运行时长",
                "wires": [
                    {
                        "id": "faba6cc",
                        "port": 0
                    }
                ]
            },
            {
                "x": 320,
                "y": 660,
                "name": "5号设备运行时长",
                "wires": [
                    {
                        "id": "c09e5d8",
                        "port": 0
                    }
                ]
            },
            {
                "x": 320,
                "y": 720,
                "name": "6号设备运行时长",
                "wires": [
                    {
                        "id": "3972ad2",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 3300,
                "y": 2960,
                "name": "1号设备自动开启/关闭",
                "wires": [
                    {
                        "id": "86a09d9",
                        "port": 0
                    }
                ]
            },
            {
                "x": 3300,
                "y": 3020,
                "name": "2号设备自动开启/关闭",
                "wires": [
                    {
                        "id": "80f153b",
                        "port": 0
                    }
                ]
            },
            {
                "x": 3300,
                "y": 3080,
                "name": "3号设备自动开启/关闭",
                "wires": [
                    {
                        "id": "1685694",
                        "port": 0
                    }
                ]
            },
            {
                "x": 3300,
                "y": 3140,
                "name": "4号设备自动开启/关闭",
                "wires": [
                    {
                        "id": "d3a3a59",
                        "port": 0
                    }
                ]
            },
            {
                "x": 3300,
                "y": 3200,
                "name": "5号设备自动开启/关闭",
                "wires": [
                    {
                        "id": "4350642",
                        "port": 0
                    }
                ]
            },
            {
                "x": 3300,
                "y": 3260,
                "name": "6号设备自动开启/关闭",
                "wires": [
                    {
                        "id": "a752678",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 11,
        "outputs": 6
    },
    {
        "id": "b65560c",
        "type": "subflow",
        "name": "变频水泵标准控制",
        "info": "",
        "in": [
            {
                "x": 340,
                "y": 80,
                "name": "水泵运行状态",
                "wires": [
                    {
                        "id": "47cd159",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 140,
                "name": "水泵故障状态",
                "wires": [
                    {
                        "id": "9114271",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 200,
                "name": "水泵本地/远程状态",
                "wires": [
                    {
                        "id": "6419e6a",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 260,
                "name": "水泵启停最终控制命令",
                "wires": [
                    {
                        "id": "52037fb",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 320,
                "name": "水泵启停控制手/自动切换",
                "wires": [
                    {
                        "id": "42cf1cb",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 380,
                "name": "水泵启停自动控制命令",
                "wires": [
                    {
                        "id": "1f1dd6d",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 440,
                "name": "水泵启停手动控制命令",
                "wires": [
                    {
                        "id": "bfea80f",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 500,
                "name": "水泵开启故障延时设定值",
                "wires": [
                    {
                        "id": "6243ca",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 560,
                "name": "故障报警复位",
                "wires": [
                    {
                        "id": "3fc5705",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 620,
                "name": "水泵频率手/自动切换",
                "wires": [
                    {
                        "id": "a8622fa",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 680,
                "name": "水泵频率自动控制命令",
                "wires": [
                    {
                        "id": "92ee30d",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 740,
                "name": "水泵频率手动控制命令",
                "wires": [
                    {
                        "id": "59634e0",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 800,
                "name": "水泵频率上限设定值",
                "wires": [
                    {
                        "id": "903eda2",
                        "port": 0
                    }
                ]
            },
            {
                "x": 340,
                "y": 860,
                "name": "水泵频率下限设定值",
                "wires": [
                    {
                        "id": "aeabae3",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 1980,
                "y": 200,
                "name": "水泵启停最终控制命令",
                "wires": [
                    {
                        "id": "5416551",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1980,
                "y": 740,
                "name": "水泵频率最终控制命令",
                "wires": [
                    {
                        "id": "dec7252",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1980,
                "y": 440,
                "name": "水泵故障标志位",
                "wires": [
                    {
                        "id": "70772b9",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1980,
                "y": 100,
                "name": "水泵可用标志位",
                "wires": [
                    {
                        "id": "9551b36",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 14,
        "outputs": 4
    },
    {
        "id": "edd8239",
        "type": "subflow",
        "name": "热泵标准控制",
        "info": "",
        "in": [
            {
                "x": 200,
                "y": 240,
                "name": "热泵运行状态",
                "wires": [
                    {
                        "id": "97e5d4e",
                        "port": 0
                    }
                ]
            },
            {
                "x": 200,
                "y": 300,
                "name": "热泵运行模式",
                "wires": [
                    {
                        "id": "14f5c2a",
                        "port": 0
                    }
                ]
            },
            {
                "x": 200,
                "y": 360,
                "name": "热泵控制模式",
                "wires": [
                    {
                        "id": "526f7ab",
                        "port": 0
                    }
                ]
            },
            {
                "x": 200,
                "y": 420,
                "name": "热泵故障状态",
                "wires": [
                    {
                        "id": "a98c0cf",
                        "port": 0
                    }
                ]
            },
            {
                "x": 200,
                "y": 480,
                "name": "热泵启停手动/自动",
                "wires": [
                    {
                        "id": "30dd54b",
                        "port": 0
                    }
                ]
            },
            {
                "x": 200,
                "y": 540,
                "name": "热泵启停自动控制命令",
                "wires": [
                    {
                        "id": "698ecf",
                        "port": 0
                    }
                ]
            },
            {
                "x": 200,
                "y": 600,
                "name": "热泵启停手动控制命令",
                "wires": [
                    {
                        "id": "245b789",
                        "port": 0
                    }
                ]
            },
            {
                "x": 200,
                "y": 660,
                "name": "故障报警复位",
                "wires": [
                    {
                        "id": "7dba2e7",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 2000,
                "y": 120,
                "name": "热泵运行标志",
                "wires": [
                    {
                        "id": "44c9b05",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2040,
                "y": 500,
                "name": "热泵启停最终控制命令",
                "wires": [
                    {
                        "id": "f49c3d6",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2000,
                "y": 200,
                "name": "热泵故障标志",
                "wires": [
                    {
                        "id": "46bbd20",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2000,
                "y": 340,
                "name": "热泵可用标志",
                "wires": [
                    {
                        "id": "d099bce",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 8,
        "outputs": 4
    },
    {
        "id": "a90ff6f",
        "type": "subflow",
        "name": "目标温度智能设定",
        "info": "",
        "in": [
            {
                "x": 540,
                "y": 240,
                "name": "目标温度智能设定启禁用",
                "wires": [
                    {
                        "id": "1b31d96",
                        "port": 0
                    }
                ]
            },
            {
                "x": 540,
                "y": 300,
                "name": "季节设定",
                "wires": [
                    {
                        "id": "6f4caa0",
                        "port": 0
                    }
                ]
            },
            {
                "x": 540,
                "y": 360,
                "name": "制冷季节目标温度手动设定值",
                "wires": [
                    {
                        "id": "5443b7d",
                        "port": 0
                    }
                ]
            },
            {
                "x": 540,
                "y": 420,
                "name": "制冷季节目标温度参数",
                "wires": [
                    {
                        "id": "7dc4ffc",
                        "port": 0
                    }
                ]
            },
            {
                "x": 540,
                "y": 480,
                "name": "制冷季节目标温度系数项设定值",
                "wires": [
                    {
                        "id": "7e2edd6",
                        "port": 0
                    }
                ]
            },
            {
                "x": 540,
                "y": 540,
                "name": "制冷季节目标温度常数项设定值",
                "wires": [
                    {
                        "id": "49696",
                        "port": 0
                    }
                ]
            },
            {
                "x": 540,
                "y": 600,
                "name": "制热季节目标温度手动设定值",
                "wires": [
                    {
                        "id": "6dd5951",
                        "port": 0
                    }
                ]
            },
            {
                "x": 540,
                "y": 660,
                "name": "制热季节目标温度参数",
                "wires": [
                    {
                        "id": "25e69f1",
                        "port": 0
                    }
                ]
            },
            {
                "x": 540,
                "y": 720,
                "name": "制热季节目标温度系数项设定值",
                "wires": [
                    {
                        "id": "3022443",
                        "port": 0
                    }
                ]
            },
            {
                "x": 540,
                "y": 780,
                "name": "制热季节目标温度常数项设定值",
                "wires": [
                    {
                        "id": "abeeea5",
                        "port": 0
                    }
                ]
            },
            {
                "x": 540,
                "y": 840,
                "name": "制冷季节目标温度上限设定值",
                "wires": [
                    {
                        "id": "878b22",
                        "port": 0
                    }
                ]
            },
            {
                "x": 540,
                "y": 900,
                "name": "制冷季节目标温度下限设定值",
                "wires": [
                    {
                        "id": "878c019",
                        "port": 0
                    }
                ]
            },
            {
                "x": 540,
                "y": 960,
                "name": "制热季节目标温度上限设定值",
                "wires": [
                    {
                        "id": "cd5a87a",
                        "port": 0
                    }
                ]
            },
            {
                "x": 540,
                "y": 1020,
                "name": "制热季节目标温度下限设定值",
                "wires": [
                    {
                        "id": "1103d24",
                        "port": 0
                    }
                ]
            },
            {
                "x": 540,
                "y": 1080,
                "name": "计算间隔",
                "wires": [
                    {
                        "id": "669949e",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 2460,
                "y": 660,
                "name": "目标温度自动设定值",
                "wires": [
                    {
                        "id": "343bec1",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2460,
                "y": 260,
                "name": "目标温度最终设定值",
                "wires": [
                    {
                        "id": "32dd291",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 15,
        "outputs": 2
    },
    {
        "id": "e8e9846",
        "type": "subflow",
        "name": "蝶阀标准控制",
        "info": "",
        "in": [
            {
                "x": 360,
                "y": 80,
                "name": "蝶阀本地/远程切换",
                "wires": [
                    {
                        "id": "f5b42d4",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 140,
                "name": "蝶阀手/自动切换",
                "wires": [
                    {
                        "id": "6b38326",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 200,
                "name": "蝶阀自动控制命令",
                "wires": [
                    {
                        "id": "f281283",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 260,
                "name": "蝶阀手动控制命令",
                "wires": [
                    {
                        "id": "741e3e3",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 320,
                "name": "蝶阀开到位",
                "wires": [
                    {
                        "id": "48f17aa",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 380,
                "name": "蝶阀关到位",
                "wires": [
                    {
                        "id": "7b0d37a",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 440,
                "name": "蝶阀故障报警延时设定值",
                "wires": [
                    {
                        "id": "6830af4",
                        "port": 0
                    }
                ]
            },
            {
                "x": 360,
                "y": 500,
                "name": "故障报警复位",
                "wires": [
                    {
                        "id": "2679481",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 1880,
                "y": 380,
                "name": "蝶阀开控制命令",
                "wires": [
                    {
                        "id": "774b645",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1880,
                "y": 660,
                "name": "蝶阀关控制命令",
                "wires": [
                    {
                        "id": "1e4978c",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1700,
                "y": 1000,
                "name": "蝶阀开故障",
                "wires": [
                    {
                        "id": "de851b2",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1700,
                "y": 1180,
                "name": "蝶阀关故障",
                "wires": [
                    {
                        "id": "2d679d8",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1880,
                "y": 900,
                "name": "蝶阀可用标志位",
                "wires": [
                    {
                        "id": "ff8eebf",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 8,
        "outputs": 5
    },
    {
        "id": "4b2caf3",
        "type": "subflow",
        "name": "制冷热泵初始开启台数",
        "info": "",
        "in": [
            {
                "x": 240,
                "y": 100,
                "name": "系统开启标志位",
                "wires": [
                    {
                        "id": "6e68636",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 160,
                "name": "湿球温度",
                "wires": [
                    {
                        "id": "1de0d8d",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 220,
                "name": "初始开机台数手/自动切换",
                "wires": [
                    {
                        "id": "8daa3d1",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 280,
                "name": "初始开启台数手动设定",
                "wires": [
                    {
                        "id": "d7244ed",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 340,
                "name": "热泵可正常运行数量",
                "wires": [
                    {
                        "id": "c607d2d",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 400,
                "name": "热泵最小开启数量设定值",
                "wires": [
                    {
                        "id": "56d83b5",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 460,
                "name": "初始开机1档湿球温度设定值",
                "wires": [
                    {
                        "id": "ea8f46",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 520,
                "name": "初始开机2档湿球温度设定值",
                "wires": [
                    {
                        "id": "9d463f8",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 580,
                "name": "初始开机3档湿球温度设定值",
                "wires": [
                    {
                        "id": "fb5b36f",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 640,
                "name": "初始开机4档湿球温度设定值",
                "wires": [
                    {
                        "id": "eeb863e",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 700,
                "name": "初始开机5档湿球温度设定值",
                "wires": [
                    {
                        "id": "ee78fa0",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 2220,
                "y": 360,
                "name": "夏季初始开机台数",
                "wires": [
                    {
                        "id": "b9487bd",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 11,
        "outputs": 1
    },
    {
        "id": "8597cb6",
        "type": "subflow",
        "name": "设备运行统计[上限6]",
        "info": "",
        "in": [
            {
                "x": 220,
                "y": 80,
                "name": "设备总数量",
                "wires": [
                    {
                        "id": "3c6673b",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 140,
                "name": "高位设定值",
                "wires": [
                    {
                        "id": "fed46d8",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 200,
                "name": "低位设定值",
                "wires": [
                    {
                        "id": "a231b5d",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 260,
                "name": "1号设备反馈值",
                "wires": [
                    {
                        "id": "acad7bc",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 320,
                "name": "2号设备反馈值",
                "wires": [
                    {
                        "id": "ae2b60f",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 380,
                "name": "3号设备反馈值",
                "wires": [
                    {
                        "id": "99c3745",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 440,
                "name": "4号设备反馈值",
                "wires": [
                    {
                        "id": "b1ba2f",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 500,
                "name": "5号设备反馈值",
                "wires": [
                    {
                        "id": "aad4642",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 560,
                "name": "6号设备反馈值",
                "wires": [
                    {
                        "id": "d25673c",
                        "port": 0
                    }
                ]
            },
            {
                "x": 220,
                "y": 620,
                "name": "设备自动运行中组合标志位",
                "wires": [
                    {
                        "id": "7554f7",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 1720,
                "y": 380,
                "name": "高位运行设备数量",
                "wires": [
                    {
                        "id": "3a280a4",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1720,
                "y": 780,
                "name": "低位运行设备数量",
                "wires": [
                    {
                        "id": "c9c9f6c",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 10,
        "outputs": 2
    },
    {
        "id": "2a66bce",
        "type": "subflow",
        "name": "制热热泵初始开启台数",
        "info": "",
        "in": [
            {
                "x": 440,
                "y": 100,
                "name": "系统开启标志位",
                "wires": [
                    {
                        "id": "f10eb3",
                        "port": 0
                    }
                ]
            },
            {
                "x": 440,
                "y": 160,
                "name": "干球温度",
                "wires": [
                    {
                        "id": "9d11595",
                        "port": 0
                    }
                ]
            },
            {
                "x": 440,
                "y": 220,
                "name": "初始开机台数手/自动切换",
                "wires": [
                    {
                        "id": "45ca30b",
                        "port": 0
                    }
                ]
            },
            {
                "x": 440,
                "y": 280,
                "name": "初始开启台数手动设定",
                "wires": [
                    {
                        "id": "377f4ca",
                        "port": 0
                    }
                ]
            },
            {
                "x": 440,
                "y": 340,
                "name": "热泵可正常运行数量",
                "wires": [
                    {
                        "id": "cd81759",
                        "port": 0
                    }
                ]
            },
            {
                "x": 440,
                "y": 400,
                "name": "热泵最小开启数量设定值",
                "wires": [
                    {
                        "id": "7955b09",
                        "port": 0
                    }
                ]
            },
            {
                "x": 440,
                "y": 460,
                "name": "初始开机1档干球温度设定值",
                "wires": [
                    {
                        "id": "cff5f4d",
                        "port": 0
                    }
                ]
            },
            {
                "x": 440,
                "y": 520,
                "name": "初始开机2档干球温度设定值",
                "wires": [
                    {
                        "id": "5c30d64",
                        "port": 0
                    }
                ]
            },
            {
                "x": 440,
                "y": 580,
                "name": "初始开机3档干球温度设定值",
                "wires": [
                    {
                        "id": "48ada8e",
                        "port": 0
                    }
                ]
            },
            {
                "x": 440,
                "y": 640,
                "name": "初始开机4档干球温度设定值",
                "wires": [
                    {
                        "id": "b9b5339",
                        "port": 0
                    }
                ]
            },
            {
                "x": 440,
                "y": 700,
                "name": "初始开机5档干球温度设定值",
                "wires": [
                    {
                        "id": "5d163e2",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 2420,
                "y": 360,
                "name": "冬季初始开机台数",
                "wires": [
                    {
                        "id": "3f159e8",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 11,
        "outputs": 1
    },
    {
        "id": "e4daa5a",
        "type": "subflow",
        "name": "热泵加减载",
        "info": "",
        "in": [
            {
                "x": 500,
                "y": 200,
                "name": "模块使能",
                "wires": [
                    {
                        "id": "b02063",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 260,
                "name": "季节设定",
                "wires": [
                    {
                        "id": "2847387",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 320,
                "name": "热泵自动启停组合命令[预命令]",
                "wires": [
                    {
                        "id": "2cd9175",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 380,
                "name": "热泵自动运行中组合标志位",
                "wires": [
                    {
                        "id": "844f489",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 440,
                "name": "热泵可正常运行数量",
                "wires": [
                    {
                        "id": "2375102",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 500,
                "name": "热泵最小开启数量",
                "wires": [
                    {
                        "id": "fe52588",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 560,
                "name": "高负荷运行热泵数量",
                "wires": [
                    {
                        "id": "7b9e61b",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 620,
                "name": "低负荷运行热泵数量",
                "wires": [
                    {
                        "id": "536e01f",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 680,
                "name": "冷冻供水总管温度",
                "wires": [
                    {
                        "id": "49689cd",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 740,
                "name": "冷冻回水总管温度",
                "wires": [
                    {
                        "id": "c6268d0",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 800,
                "name": "冷冻供水总管温度设定值",
                "wires": [
                    {
                        "id": "68bce6c",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 860,
                "name": "冷冻供水温度死区设定值",
                "wires": [
                    {
                        "id": "b28f864",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 920,
                "name": "热泵加载冷冻供回水温差设定值",
                "wires": [
                    {
                        "id": "b9d27dd",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 980,
                "name": "热泵减载冷冻供回水温差设定值",
                "wires": [
                    {
                        "id": "39659e9",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 1040,
                "name": "热泵加载延时设定值",
                "wires": [
                    {
                        "id": "8730579",
                        "port": 0
                    }
                ]
            },
            {
                "x": 500,
                "y": 1100,
                "name": "热泵减载延时设定值",
                "wires": [
                    {
                        "id": "cb2bd18",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 2780,
                "y": 660,
                "name": "热泵加载标志",
                "wires": [
                    {
                        "id": "c8f7047",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2760,
                "y": 1780,
                "name": "热泵减载标志",
                "wires": [
                    {
                        "id": "df2bd25",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 16,
        "outputs": 2
    },
    {
        "id": "e1a45b7",
        "type": "subflow",
        "name": "设备需求数",
        "info": "",
        "in": [
            {
                "x": 240,
                "y": 140,
                "name": "系统开启标志位",
                "wires": [
                    {
                        "id": "5aa67ec",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 200,
                "name": "设备半自动/全自动",
                "wires": [
                    {
                        "id": "a3786d2",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 260,
                "name": "设备可正常运行数量",
                "wires": [
                    {
                        "id": "5d77e71",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 320,
                "name": "设备最小开启数量",
                "wires": [
                    {
                        "id": "fb71bda",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 380,
                "name": "设备初始开启数量",
                "wires": [
                    {
                        "id": "ecd931e",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 440,
                "name": "设备半自动开启数量",
                "wires": [
                    {
                        "id": "37dcdde",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 500,
                "name": "设备自动运行中组合标志位",
                "wires": [
                    {
                        "id": "d4934cb",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 560,
                "name": "设备自动启停组合命令（预命令）",
                "wires": [
                    {
                        "id": "7b1474c",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 620,
                "name": "设备启动加减载延时设定值",
                "wires": [
                    {
                        "id": "519dc4c",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 680,
                "name": "设备加载标志",
                "wires": [
                    {
                        "id": "545ca4e",
                        "port": 0
                    }
                ]
            },
            {
                "x": 240,
                "y": 740,
                "name": "设备减载标志",
                "wires": [
                    {
                        "id": "fdd7a99",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 2260,
                "y": 180,
                "name": "设备完成初始开启标志位",
                "wires": [
                    {
                        "id": "14f5b56",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2560,
                "y": 740,
                "name": "设备需求数",
                "wires": [
                    {
                        "id": "812957",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 11,
        "outputs": 2
    },
    {
        "id": "aa1433",
        "type": "subflow",
        "name": "水泵频率温压双控",
        "info": "",
        "in": [
            {
                "x": 280,
                "y": 100,
                "name": "系统开启标志位",
                "wires": [
                    {
                        "id": "f4f6d68",
                        "port": 0
                    }
                ]
            },
            {
                "x": 280,
                "y": 160,
                "name": "压差波动标志位",
                "wires": [
                    {
                        "id": "32d594b",
                        "port": 0
                    }
                ]
            },
            {
                "x": 280,
                "y": 220,
                "name": "供回水温差",
                "wires": [
                    {
                        "id": "24e22ce",
                        "port": 0
                    }
                ]
            },
            {
                "x": 280,
                "y": 280,
                "name": "供回水压差",
                "wires": [
                    {
                        "id": "b0dd5c6",
                        "port": 0
                    }
                ]
            },
            {
                "x": 280,
                "y": 340,
                "name": "供回水温差设定值",
                "wires": [
                    {
                        "id": "3ef5207",
                        "port": 0
                    }
                ]
            },
            {
                "x": 280,
                "y": 400,
                "name": "供回水压差设定值",
                "wires": [
                    {
                        "id": "547e30c",
                        "port": 0
                    }
                ]
            },
            {
                "x": 280,
                "y": 460,
                "name": "压差波动系数设定值",
                "wires": [
                    {
                        "id": "f127284",
                        "port": 0
                    }
                ]
            },
            {
                "x": 280,
                "y": 520,
                "name": "压差波动延时设定值",
                "wires": [
                    {
                        "id": "8569375",
                        "port": 0
                    }
                ]
            },
            {
                "x": 280,
                "y": 580,
                "name": "温差控PID比例增益",
                "wires": [
                    {
                        "id": "ccd8228",
                        "port": 0
                    }
                ]
            },
            {
                "x": 280,
                "y": 640,
                "name": "温差控PID积分增益",
                "wires": [
                    {
                        "id": "25e323f",
                        "port": 0
                    }
                ]
            },
            {
                "x": 280,
                "y": 700,
                "name": "温差控PID死区",
                "wires": [
                    {
                        "id": "51b6be8",
                        "port": 0
                    }
                ]
            },
            {
                "x": 280,
                "y": 760,
                "name": "压差控PID比例增益",
                "wires": [
                    {
                        "id": "4f95cf9",
                        "port": 0
                    }
                ]
            },
            {
                "x": 280,
                "y": 820,
                "name": "压差控PID积分增益",
                "wires": [
                    {
                        "id": "9515602",
                        "port": 0
                    }
                ]
            },
            {
                "x": 280,
                "y": 880,
                "name": "压差控PID死区",
                "wires": [
                    {
                        "id": "ea63617",
                        "port": 0
                    }
                ]
            },
            {
                "x": 280,
                "y": 940,
                "name": "水泵频率上限设定值",
                "wires": [
                    {
                        "id": "9c17b0d",
                        "port": 0
                    }
                ]
            },
            {
                "x": 280,
                "y": 1000,
                "name": "水泵频率下限设定值",
                "wires": [
                    {
                        "id": "d5408bf",
                        "port": 0
                    }
                ]
            },
            {
                "x": 280,
                "y": 1060,
                "name": "温差控频率自动计算间隔",
                "wires": [
                    {
                        "id": "59dd222",
                        "port": 0
                    }
                ]
            },
            {
                "x": 280,
                "y": 1120,
                "name": "压差控频率自动计算间隔",
                "wires": [
                    {
                        "id": "c3df11b",
                        "port": 0
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 2160,
                "y": 720,
                "name": "控制模式标志位",
                "wires": [
                    {
                        "id": "3b6cd3d",
                        "port": 0
                    }
                ]
            },
            {
                "x": 2340,
                "y": 140,
                "name": "循环水泵压差最终设定值",
                "wires": [
                    {
                        "id": "398d394",
                        "port": 0
                    }
                ]
            },
            {
                "x": 1700,
                "y": 520,
                "name": "循环水泵频率自动控制命令",
                "wires": [
                    {
                        "id": "51573d6",
                        "port": 0
                    }
                ]
            }
        ],
        "inputs": 18,
        "outputs": 3
    },
    {
        "id": "230baca",
        "type": "subtract",
        "z": "a90ff6f",
        "inputs": 2,
        "outputs": 1,
        "name": "减",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1550,
        "y": 620,
        "wires": [
            [
                {
                    "id": "f382228",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6733317",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5ad3a40",
        "type": "comment",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 0,
        "name": "水泵温压双控参数设定",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 460,
        "y": 2820,
        "wires": []
    },
    {
        "id": "cb043e7",
        "type": "quote",
        "z": "e4daa5a",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b28f864:0] 冷冻供水温度死区设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1410,
        "y": 1340,
        "wires": []
    },
    {
        "id": "6877550",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号热泵可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1350,
        "y": 420,
        "wires": [
            [
                {
                    "id": "620b7bc",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "a9bc532",
        "type": "srFlipflop",
        "z": "1f5b131",
        "inputs": 2,
        "outputs": 1,
        "name": "SR触发器",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 2820,
        "y": 2540,
        "wires": [
            [
                {
                    "id": "8ed8e94",
                    "port": 0
                }
            ],
            [
                {
                    "id": "835188b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b0fa8bf",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵启动加减载延时设定值",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 440,
        "y": 2800,
        "wires": [
            [
                {
                    "id": "44340ce",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "cbc55cb",
        "type": "latch",
        "z": "4b2caf3",
        "inputs": 2,
        "outputs": 1,
        "name": "数据锁存",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1600,
        "y": 360,
        "wires": [
            [
                {
                    "id": "4ea9ee6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f45503",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d3459c6",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵自动运行中组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3560,
        "y": 1700,
        "wires": [
            [
                {
                    "id": "ed6a72a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d62beaa",
        "type": "swInput",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 2,
        "name": "Alarm_HPWV5_OF",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "60",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "Alarm_HPWV5_OF",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3120,
        "y": 820,
        "wires": [
            [
                {
                    "id": "f57fd5",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "eabe90f",
        "type": "quote",
        "z": "a90ff6f",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[25e69f1:0] 制热季节目标温度参数",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1220,
        "y": 880,
        "wires": []
    },
    {
        "id": "e20d36c",
        "type": "swInput",
        "z": "1f5b131",
        "inputs": 2,
        "outputs": 2,
        "name": "开机选择（5设备）",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 5,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3850,
        "y": 1280,
        "wires": [
            [
                {
                    "id": "b7195c4",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "44d1adb",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "制冷季节目标温度上限设定值",
        "swInputType": "analog",
        "swInputDefault": "15",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 15,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 4000,
        "wires": [
            [
                {
                    "id": "39d84c8",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "fcd3c1c",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "HPWP4_Frq_MC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "60",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HPWP4_Frq_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 210,
        "y": 1160,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "39bb621",
        "type": "add",
        "z": "e4daa5a",
        "inputs": 2,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1610,
        "y": 1460,
        "wires": [
            [
                {
                    "id": "723941d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4922269",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e40d0b5",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[38d52eb:0] 3号水泵故障标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1500,
        "y": 1480,
        "wires": []
    },
    {
        "id": "d384ef2",
        "type": "swInput",
        "z": "1f5b131",
        "inputs": 2,
        "outputs": 2,
        "name": "关机选择（最终）",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2590,
        "y": 1480,
        "wires": [
            [
                {
                    "id": "d58850e",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8f385a8",
        "type": "bitOperation",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 1,
        "name": "位运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 740,
        "y": 2760,
        "wires": [
            [
                {
                    "id": "f9c72c5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "734edd7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3af69d",
        "type": "edgeTrigger",
        "z": "73b96a8",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2810,
        "y": 2500,
        "wires": [
            [
                {
                    "id": "a73a9db",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1f51a44",
        "type": "quote",
        "z": "b65560c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[42cf1cb:0] 水泵启停控制手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 830,
        "y": 140,
        "wires": []
    },
    {
        "id": "5bcf63a",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_Init_HGear1_SP",
        "swInputType": "analog",
        "swInputDefault": "10",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "26",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "Sys_Init_HGear1_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 10,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 820,
        "y": 2760,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "5fa50f5",
        "type": "quote",
        "z": "e8e9846",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[dab2e34:0] 蝶阀最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 280,
        "wires": []
    },
    {
        "id": "8789721",
        "type": "quote",
        "z": "c9c0d9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[16613f2:0] 2号热泵蝶阀关到位",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2370,
        "y": 380,
        "wires": []
    },
    {
        "id": "4c71104",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "2号水泵启停手动/自动",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2130,
        "y": 300,
        "wires": [
            [
                {
                    "id": "a554489",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2cc798e",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "AI_HPWW_STCoe_SP",
        "swInputType": "analog",
        "swInputDefault": "0.6",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "35",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "AI_HPWW_STCoe_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0.6,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 230,
        "y": 3880,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a36baa9",
        "type": "quote",
        "z": "c9c0d9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[61c55dc:0] 故障报警复位（热泵蝶阀）",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 790,
        "y": 460,
        "wires": []
    },
    {
        "id": "576774c",
        "type": "switch",
        "z": "1f5b131",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 16777215,
        "x": 3660,
        "y": 680,
        "wires": [
            [
                {
                    "id": "1c88533",
                    "port": 0
                }
            ],
            [
                {
                    "id": "389cffd",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2bf3a02",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d26bc35",
        "type": "quote",
        "z": "8597cb6",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b1ba2f:0] 4号设备反馈值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 680,
        "y": 940,
        "wires": []
    },
    {
        "id": "e68233d",
        "type": "limit",
        "z": "a90ff6f",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "low",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1990,
        "y": 420,
        "wires": [
            [
                {
                    "id": "9d03e5d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8309af0",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7be8f5b",
        "type": "swInput",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 2,
        "name": "5号热泵蝶阀关控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2910,
        "y": 760,
        "wires": [
            [
                {
                    "id": "714ff6b",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "71b478f",
        "type": "swInput",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 2,
        "name": "系统关机延时设定值",
        "swInputType": "analog",
        "swInputDefault": "3",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 3,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2640,
        "y": 540,
        "wires": [
            [
                {
                    "id": "f4c32c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "66bf73f",
        "type": "swInput",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_DT_VA_SP",
        "swInputType": "analog",
        "swInputDefault": "120",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "44",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "Sys_DT_VA_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 120,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 170,
        "y": 200,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1d4b8f3",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[2a49024:0] 水泵频率下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 1300,
        "wires": []
    },
    {
        "id": "3e560fa",
        "type": "logic",
        "z": "e8e9846",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1070,
        "y": 420,
        "wires": [
            [
                {
                    "id": "946034a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2e261b3",
        "type": "comment",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 0,
        "name": "4号水泵运行时长复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2560,
        "y": 2640,
        "wires": []
    },
    {
        "id": "c9c9f6c",
        "type": "limit",
        "z": "8597cb6",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1610,
        "y": 780,
        "wires": [
            [
                {
                    "id": "fa194bc",
                    "port": 0
                }
            ],
            [
                {
                    "id": "74bb0ff",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "77411e3",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b2c58f5:0] 回水总管温度",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2470,
        "y": 2660,
        "wires": []
    },
    {
        "id": "b3f00d2",
        "type": "add",
        "z": "73b96a8",
        "inputs": 6,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 3770,
        "y": 1780,
        "wires": [
            [
                {
                    "id": "cd58cc0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ceaf1d1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "17e4cab",
                    "port": 0
                }
            ],
            [
                {
                    "id": "81c13e2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f693047",
                    "port": 0
                }
            ],
            [
                {
                    "id": "250082b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7188628",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e6f8be9:0] 2号水泵频率手动/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2450,
        "y": 500,
        "wires": []
    },
    {
        "id": "f9a6fd8",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "HPWP_DP_SP",
        "swInputType": "analog",
        "swInputDefault": "0.45",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "73",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HPWP_DP_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0.45,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 240,
        "y": 2940,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2e8cd46",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "HP4_Run",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "25",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP4_Run",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1570,
        "y": 880,
        "wires": [
            [
                {
                    "id": "2ddd0c8",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "31fa10e",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "3号水泵可用标志位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4580,
        "y": 540,
        "wires": [
            [
                {
                    "id": "6f4749a",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "2e0d258",
        "type": "quote",
        "z": "edd8239",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[30dd54b:0] 热泵启停手动/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1290,
        "y": 540,
        "wires": []
    },
    {
        "id": "e096b31",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "HPWP1_Frq_AC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "84",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HPWP1_Frq_AC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1950,
        "y": 3100,
        "wires": [
            [
                {
                    "id": "545f2a9",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "3403eb",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e2ad186:0] 4号热泵启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 1040,
        "wires": []
    },
    {
        "id": "2e2262b",
        "type": "quote",
        "z": "1f5b131",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[80f153b:0] 2号设备自动开启/关闭",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2900,
        "y": 400,
        "wires": []
    },
    {
        "id": "67febfa",
        "type": "constInput",
        "z": "1f5b131",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 4,
        "fixedValue": "4",
        "x": 850,
        "y": 1080,
        "wires": []
    },
    {
        "id": "793c02f",
        "type": "bitFetch",
        "z": "8597cb6",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "5",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 700,
        "wires": [
            [
                {
                    "id": "43032c3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "87082aa",
        "type": "comment",
        "z": "93f3b16",
        "inputs": 0,
        "outputs": 0,
        "name": "热泵",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 3900,
        "y": 1780,
        "wires": []
    },
    {
        "id": "dbc51f5",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "HPWP_TA_SP",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "74",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HPWP_TA_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 240,
        "y": 3000,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "3e9cfbe",
        "type": "quote",
        "z": "a90ff6f",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[878b22:0] 制冷季节目标温度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1480,
        "y": 720,
        "wires": []
    },
    {
        "id": "dfb8178",
        "type": "quote",
        "z": "2a66bce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5c30d64:0] 初始开机2档干球温度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 960,
        "y": 400,
        "wires": []
    },
    {
        "id": "be08b7d",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8dfcbb8:0] 供水总管温度",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2470,
        "y": 2620,
        "wires": []
    },
    {
        "id": "c7ede66",
        "type": "comment",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 0,
        "name": "默认15℃",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 660,
        "y": 4020,
        "wires": []
    },
    {
        "id": "d4b840",
        "type": "bitFetch",
        "z": "93f3b16",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "3",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3700,
        "y": 2120,
        "wires": [
            [
                {
                    "id": "e0f4c46",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5c30d64",
        "type": "swInput",
        "z": "2a66bce",
        "inputs": 2,
        "outputs": 2,
        "name": "初始开机2档干球温度设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 620,
        "y": 520,
        "wires": [
            [
                {
                    "id": "2a66bce",
                    "port": 7
                }
            ],
            []
        ]
    },
    {
        "id": "cc3c7d",
        "type": "bitFetch",
        "z": "1f5b131",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "5",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2670,
        "y": 1000,
        "wires": [
            [
                {
                    "id": "4726cbe",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "75d2596",
        "type": "quote",
        "z": "a90ff6f",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5443b7d:0] 制冷季节目标温度手动设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1640,
        "y": 280,
        "wires": []
    },
    {
        "id": "847c2f1",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d2b5638:0] 故障报警复位（水泵）",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4050,
        "y": 480,
        "wires": []
    },
    {
        "id": "21b2c0b",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵压差波动延时设定值",
        "swInputType": "analog",
        "swInputDefault": "5",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 5,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 480,
        "y": 3420,
        "wires": [
            [
                {
                    "id": "1fcb3f6",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "24d1c61",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "制冷季节目标温度系数项设定值",
        "swInputType": "analog",
        "swInputDefault": "0.4",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0.4,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 3700,
        "wires": [
            [
                {
                    "id": "733e62",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c111c09",
        "type": "quote",
        "z": "e1a45b7",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5aa67ec:0] 系统开启标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1380,
        "y": 100,
        "wires": []
    },
    {
        "id": "51e66e8",
        "type": "swInput",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 2,
        "name": "HP4_AC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "117",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP4_AC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4380,
        "y": 2100,
        "wires": [
            [
                {
                    "id": "2e6167d",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d250599",
        "type": "swInput",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 2,
        "name": "Alarm_HPWV1_CF",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "45",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "Alarm_HPWV1_CF",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1560,
        "y": 380,
        "wires": [
            [
                {
                    "id": "3123a7e",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "23dddc5",
        "type": "quote",
        "z": "1f5b131",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[86a09d9:0] 1号设备自动开启/关闭",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 800,
        "y": 140,
        "wires": []
    },
    {
        "id": "36d8a6a",
        "type": "swInput",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 2,
        "name": "1号热泵蝶阀手动/自动",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 320,
        "wires": [
            [
                {
                    "id": "3c03d82",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c08b08b",
        "type": "swInput",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 2,
        "name": "HPWV4_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "55",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HPWV4_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 180,
        "y": 820,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "a34571",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "AI_HPWW_STCon_SP",
        "swInputType": "analog",
        "swInputDefault": "43",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "36",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "AI_HPWW_STCon_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 43,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 230,
        "y": 3940,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "3dd1c50",
        "type": "switch",
        "z": "1f5b131",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 3400,
        "x": 1100,
        "y": 440,
        "wires": [
            [
                {
                    "id": "25eae6e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "26e86a5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a52f2c6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "bac13a2",
        "type": "logic",
        "z": "e4daa5a",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2290,
        "y": 660,
        "wires": [
            [
                {
                    "id": "61a1934",
                    "port": 0
                }
            ],
            [
                {
                    "id": "43733af",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3b55c5d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e02f98a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "18bc4e5",
        "type": "quote",
        "z": "a90ff6f",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1b31d96:0] 模块使能",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1680,
        "y": 1080,
        "wires": []
    },
    {
        "id": "6419e6a",
        "type": "swInput",
        "z": "b65560c",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵本地/远程状态",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 490,
        "y": 200,
        "wires": [
            [
                {
                    "id": "b65560c",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "4dc8a77",
        "type": "swInput",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 2,
        "name": "5号热泵蝶阀自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2050,
        "y": 860,
        "wires": [
            [
                {
                    "id": "7b3619a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "59e081f",
        "type": "switch",
        "z": "1f5b131",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 3500,
        "x": 1520,
        "y": 440,
        "wires": [
            [
                {
                    "id": "d3b87bb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d52c117",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3dd1c50",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "18e0633",
        "type": "comment",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 0,
        "name": "默认1℃",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 570,
        "y": 2520,
        "wires": []
    },
    {
        "id": "33b9340",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "HPWP3_Frq_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "83",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HPWP3_Frq_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3490,
        "y": 480,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1f65cd8",
        "type": "quote",
        "z": "93f3b16",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b2df400:0] 热泵蝶阀开到位组合标志位",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 900,
        "y": 1980,
        "wires": []
    },
    {
        "id": "bbb1704",
        "type": "comment",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 0,
        "name": "热泵加减载控制参数设定",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 430,
        "y": 2380,
        "wires": []
    },
    {
        "id": "ceef19e",
        "type": "quote",
        "z": "edd8239",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[698ecf:0] 热泵启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 660,
        "wires": []
    },
    {
        "id": "63ea9b4",
        "type": "comment",
        "z": "c9c0d9e",
        "inputs": 0,
        "outputs": 0,
        "name": "默认120s",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 580,
        "y": 220,
        "wires": []
    },
    {
        "id": "31c5ec5",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "制冷季节目标温度下限设定值",
        "swInputType": "analog",
        "swInputDefault": "7",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 7,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 4060,
        "wires": [
            [
                {
                    "id": "2cc8014",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2853d21",
        "type": "compare",
        "z": "e4daa5a",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 1800,
        "y": 1420,
        "wires": [
            [
                {
                    "id": "f6dcfd3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "39bb621",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2f40798",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "3号水泵启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4600,
        "y": 360,
        "wires": [
            [
                {
                    "id": "6f4749a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4a693bb",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[116f23e:0] 6号热泵1#压缩机运行时长",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3280,
        "y": 2720,
        "wires": []
    },
    {
        "id": "8bbd5cf",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1cd6d18:0] 4号水泵本地/远程",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2910,
        "y": 1800,
        "wires": []
    },
    {
        "id": "6b38326",
        "type": "swInput",
        "z": "e8e9846",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀手/自动切换",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 140,
        "wires": [
            [
                {
                    "id": "e8e9846",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "d1773f7",
        "type": "quote",
        "z": "93f3b16",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[47e3c33:0] 系统启停手/自动切换",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1130,
        "y": 160,
        "wires": []
    },
    {
        "id": "e29537c",
        "type": "logic",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2490,
        "y": 2280,
        "wires": [
            [
                {
                    "id": "2290236",
                    "port": 0
                }
            ],
            [
                {
                    "id": "dc367a1",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "993a746",
        "type": "quote",
        "z": "b65560c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[59634e0:0] 水泵频率手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 780,
        "wires": []
    },
    {
        "id": "b7c4aca",
        "type": "bitOperation",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 1,
        "name": "位运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3340,
        "y": 3100,
        "wires": [
            [
                {
                    "id": "c77f07e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "fc6c5df",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "670dcfa",
        "type": "quote",
        "z": "c9c0d9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[61c55dc:0] 故障报警复位（热泵蝶阀）",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2350,
        "y": 960,
        "wires": []
    },
    {
        "id": "2cdbbf1",
        "type": "bitFetch",
        "z": "93f3b16",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "5",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3590,
        "y": 820,
        "wires": [
            [
                {
                    "id": "5296d74",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b0135a",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "HPWP4_RT_Reset",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "104",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HPWP4_RT_Reset",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2580,
        "y": 2680,
        "wires": [
            [
                {
                    "id": "9f99465",
                    "port": 0
                }
            ],
            [
                {
                    "id": "95272d0",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c607d2d",
        "type": "swInput",
        "z": "4b2caf3",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵可正常运行数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 400,
        "y": 340,
        "wires": [
            [
                {
                    "id": "4b2caf3",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "7dba2e7",
        "type": "swInput",
        "z": "edd8239",
        "inputs": 2,
        "outputs": 2,
        "name": "故障报警复位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 340,
        "y": 660,
        "wires": [
            [
                {
                    "id": "edd8239",
                    "port": 7
                }
            ],
            []
        ]
    },
    {
        "id": "3022443",
        "type": "swInput",
        "z": "a90ff6f",
        "inputs": 2,
        "outputs": 2,
        "name": "制热季节目标温度系数项设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 730,
        "y": 720,
        "wires": [
            [
                {
                    "id": "a90ff6f",
                    "port": 8
                }
            ],
            []
        ]
    },
    {
        "id": "b82364f",
        "type": "logic",
        "z": "93f3b16",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1300,
        "y": 2200,
        "wires": [
            [
                {
                    "id": "7818582",
                    "port": 0
                }
            ],
            [
                {
                    "id": "174a6fe",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7b27301",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e0ff362",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3504ec9",
        "type": "swInput",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 2,
        "name": "2号热泵蝶阀关故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2890,
        "y": 380,
        "wires": [
            [
                {
                    "id": "f9de843",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "9cf6733",
        "type": "logic",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2550,
        "y": 2340,
        "wires": [
            [
                {
                    "id": "d2cb8a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7d8330e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "5416551",
        "type": "swInput",
        "z": "b65560c",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵启停控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1830,
        "y": 200,
        "wires": [
            [
                {
                    "id": "fd98241",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "887a859",
        "type": "logic",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4100,
        "y": 3240,
        "wires": [
            [
                {
                    "id": "d7bd071",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b93acbf",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3494f0e",
        "type": "quote",
        "z": "8597cb6",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[aad4642:0] 5号设备反馈值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 680,
        "y": 380,
        "wires": []
    },
    {
        "id": "6a0734c",
        "type": "quote",
        "z": "c9c0d9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3c419ad:0] 6号热泵蝶阀关到位",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 2140,
        "wires": []
    },
    {
        "id": "248f921",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[efebda4:0] 初始开机台数手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1490,
        "y": 2280,
        "wires": []
    },
    {
        "id": "950f94c",
        "type": "quote",
        "z": "93f3b16",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4b7b155:0] 室外湿度",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 780,
        "y": 620,
        "wires": []
    },
    {
        "id": "8f74ab9",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵故障数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1920,
        "y": 1700,
        "wires": [
            [
                {
                    "id": "2abe761",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5ffe75a",
        "type": "swInput",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 2,
        "name": "HPWV1_AC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "120",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HPWV1_AC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4790,
        "y": 3080,
        "wires": [
            [
                {
                    "id": "17b2f50",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e0a1ff7",
        "type": "quote",
        "z": "e8e9846",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[de851b2:0] 蝶阀开故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 100,
        "wires": []
    },
    {
        "id": "19527c6",
        "type": "quote",
        "z": "c9c0d9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5189ccb:0] 1号热泵蝶阀自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 790,
        "y": 260,
        "wires": []
    },
    {
        "id": "823da80",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "4号水泵频率最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1380,
        "y": 1020,
        "wires": [
            [
                {
                    "id": "d41a1b9",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "d01bdda",
        "type": "quote",
        "z": "4b2caf3",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9d463f8:0] 初始开机2档湿球温度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 760,
        "y": 400,
        "wires": []
    },
    {
        "id": "5443b7d",
        "type": "swInput",
        "z": "a90ff6f",
        "inputs": 2,
        "outputs": 2,
        "name": "制冷季节目标温度手动设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 720,
        "y": 360,
        "wires": [
            [
                {
                    "id": "a90ff6f",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "f0045ce",
        "type": "swInput",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 2,
        "name": "HP2_AC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "115",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP2_AC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4380,
        "y": 1980,
        "wires": [
            [
                {
                    "id": "1c8f873",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "674e9c9",
        "type": "bitFetch",
        "z": "93f3b16",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "2",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3780,
        "y": 2740,
        "wires": [
            [
                {
                    "id": "a5419d3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ea22c00",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[24e3078:0] 6号热泵控制模式",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4040,
        "y": 920,
        "wires": []
    },
    {
        "id": "42cf1cb",
        "type": "swInput",
        "z": "b65560c",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵启停控制手/自动切换",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 320,
        "wires": [
            [
                {
                    "id": "b65560c",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "72e1e2c",
        "type": "delayOn",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 4040,
        "y": 2040,
        "wires": [
            [
                {
                    "id": "6479ae0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "511711e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a66e7c4",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[77972e9:0] 3号热泵运行标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 1960,
        "wires": []
    },
    {
        "id": "3c4dfae",
        "type": "swInput",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 2,
        "name": "1号热泵蝶阀开故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1330,
        "y": 320,
        "wires": [
            [
                {
                    "id": "3c7d745",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "7d82dce",
        "type": "bitFetch",
        "z": "93f3b16",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "2",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3780,
        "y": 3080,
        "wires": [
            [
                {
                    "id": "d4742ba",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "eff1906",
        "type": "logic",
        "z": "edd8239",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1470,
        "y": 540,
        "wires": [
            [
                {
                    "id": "2e0d258",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6dd5951",
        "type": "swInput",
        "z": "a90ff6f",
        "inputs": 2,
        "outputs": 2,
        "name": "制热季节目标温度手动设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 720,
        "y": 600,
        "wires": [
            [
                {
                    "id": "a90ff6f",
                    "port": 6
                }
            ],
            []
        ]
    },
    {
        "id": "efbe8de",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9c7974a:0] 2号热泵运行标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 1640,
        "wires": []
    },
    {
        "id": "f22a5df",
        "type": "compare",
        "z": "93f3b16",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1110,
        "y": 1980,
        "wires": [
            [
                {
                    "id": "1f65cd8",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a28d349",
        "type": "edgeTrigger",
        "z": "73b96a8",
        "inputs": 1,
        "outputs": 1,
        "name": "边沿触发",
        "mode": "rising",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2810,
        "y": 2320,
        "wires": [
            [
                {
                    "id": "3c0b11b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "bf1d36f",
        "type": "delayOn",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 3920,
        "y": 3520,
        "wires": [
            [
                {
                    "id": "52cb2b4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b5fbe76",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "173d673",
        "type": "compare",
        "z": "e4daa5a",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 2000,
        "y": 2060,
        "wires": [
            [
                {
                    "id": "c2836c3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c48ef2d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ce1883d",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "6号热泵运行标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4510,
        "y": 860,
        "wires": [
            [
                {
                    "id": "472a73d",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "44c9b05",
        "type": "swInput",
        "z": "edd8239",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵运行标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1860,
        "y": 120,
        "wires": [
            [
                {
                    "id": "a13a52",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f3875c0",
        "type": "quote",
        "z": "c9c0d9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f154f7f:0] [BV-111]Alarm_RST",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 190,
        "y": 260,
        "wires": []
    },
    {
        "id": "d6c6c7d",
        "type": "quote",
        "z": "c9c0d9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[cc1e580:0] 4号热泵蝶阀可用标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 800,
        "y": 1340,
        "wires": []
    },
    {
        "id": "d4f7e8f",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9c2cd64:0] 1号热泵控制模式",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2860,
        "y": 1860,
        "wires": []
    },
    {
        "id": "beae13",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "2号水泵启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2140,
        "y": 360,
        "wires": [
            [
                {
                    "id": "744224b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "3df7c8e",
        "type": "switch",
        "z": "e8e9846",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 160,
        "wires": [
            [
                {
                    "id": "e0a1ff7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "d303e78",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4be165",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "21fb254",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[76175e9:0] 3号热泵可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2200,
        "y": 1680,
        "wires": []
    },
    {
        "id": "ee14caf",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "6号水泵自动启停命令（预命令）",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1440,
        "y": 2540,
        "wires": [
            [
                {
                    "id": "144265d",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "394ddb0",
        "type": "quote",
        "z": "e8e9846",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[2679481:0] 故障报警复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1070,
        "y": 1040,
        "wires": []
    },
    {
        "id": "fa65136",
        "type": "quote",
        "z": "2a66bce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[45ca30b:0] 初始开机台数手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1410,
        "y": 160,
        "wires": []
    },
    {
        "id": "7b3e008",
        "type": "quote",
        "z": "2a66bce",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f10eb3:0] 系统开启标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1500,
        "y": 260,
        "wires": []
    },
    {
        "id": "cd5a87a",
        "type": "swInput",
        "z": "a90ff6f",
        "inputs": 2,
        "outputs": 2,
        "name": "制热季节目标温度上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 720,
        "y": 960,
        "wires": [
            [
                {
                    "id": "a90ff6f",
                    "port": 12
                }
            ],
            []
        ]
    },
    {
        "id": "a03c7d4",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[beae13:0] 2号水泵启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2440,
        "y": 380,
        "wires": []
    },
    {
        "id": "c134406",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a6c297f:0] 水泵频率上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 620,
        "wires": []
    },
    {
        "id": "8197b0d",
        "type": "quote",
        "z": "c9c0d9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[cab16f1:0] 4号热泵蝶阀开故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2370,
        "y": 2220,
        "wires": []
    },
    {
        "id": "5748934",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵温差PID死区",
        "swInputType": "analog",
        "swInputDefault": "0",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0.2,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 450,
        "y": 3120,
        "wires": [
            [
                {
                    "id": "77aee3f",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "6f2cde8",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵温差PID积分增益",
        "swInputType": "analog",
        "swInputDefault": "5",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 5,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 470,
        "y": 3060,
        "wires": [
            [
                {
                    "id": "129d0c3",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1fcb3f6",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "HPWP_DT_O_SP",
        "swInputType": "analog",
        "swInputDefault": "5",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "81",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HPWP_DT_O_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 5,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 230,
        "y": 3420,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "6a28cf4",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1fb6a2a:0] 1号水泵本地/远程",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2910,
        "y": 1680,
        "wires": []
    },
    {
        "id": "e846524",
        "type": "compare",
        "z": "e4daa5a",
        "inputs": 2,
        "outputs": 1,
        "name": "比较判断",
        "as": "le",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "inputAuxEnable": true,
        "tripPoint": 0,
        "x": 1800,
        "y": 1280,
        "wires": [
            [
                {
                    "id": "85e2030",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6c2d312",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6f5060f",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[aef392a:0] 5号热泵启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2410,
        "y": 1080,
        "wires": []
    },
    {
        "id": "e2999fd",
        "type": "comment",
        "z": "93f3b16",
        "inputs": 0,
        "outputs": 0,
        "name": "冷冻线路状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 3150,
        "y": 400,
        "wires": []
    },
    {
        "id": "3699989",
        "type": "limit",
        "z": "a90ff6f",
        "inputs": 2,
        "outputs": 1,
        "name": "限值",
        "as": "high",
        "inputAuxEnable": true,
        "constant": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1690,
        "y": 640,
        "wires": [
            [
                {
                    "id": "230baca",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3e9cfbe",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "dec7252",
        "type": "swInput",
        "z": "b65560c",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵频率控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1830,
        "y": 740,
        "wires": [
            [
                {
                    "id": "cf14882",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8423edf",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "HPWP2_Frq_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "78",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HPWP2_Frq_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1890,
        "y": 480,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "fae19a5",
        "type": "comment",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 0,
        "name": "3号水泵",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 4300,
        "y": 280,
        "wires": []
    },
    {
        "id": "3ac05da",
        "type": "rsFlipflop",
        "z": "e8e9846",
        "inputs": 2,
        "outputs": 1,
        "name": "RS触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 940,
        "wires": [
            [
                {
                    "id": "3bd2645",
                    "port": 0
                }
            ],
            [
                {
                    "id": "394ddb0",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6243ca",
        "type": "swInput",
        "z": "b65560c",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵开启故障延时设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 500,
        "wires": [
            [
                {
                    "id": "b65560c",
                    "port": 7
                }
            ],
            []
        ]
    },
    {
        "id": "e26a6ec",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[af0593a:0] 制热季节目标温度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 4100,
        "wires": []
    },
    {
        "id": "d303e78",
        "type": "switch",
        "z": "e8e9846",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 160,
        "wires": [
            [
                {
                    "id": "fa1b41e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bc37863",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7cfe568",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ea89b0c",
        "type": "swInput",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 2,
        "name": "4号热泵蝶阀手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 410,
        "y": 820,
        "wires": [
            [
                {
                    "id": "c08b08b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f9da1a9",
        "type": "quote",
        "z": "c9c0d9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[149ec6e:0] 6号热泵蝶阀开到位",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3950,
        "y": 840,
        "wires": []
    },
    {
        "id": "83d5643",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a2cbf6e:0] 4号水泵故障状态",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 820,
        "wires": []
    },
    {
        "id": "670ed95",
        "type": "comment",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 0,
        "name": "3号热泵",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 4250,
        "y": 180,
        "wires": []
    },
    {
        "id": "4b81ce7",
        "type": "delayOn",
        "z": "a90ff6f",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 1850,
        "y": 1200,
        "wires": [
            [
                {
                    "id": "4d43ed8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ce612d2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "fd6630b",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[49b6fef:0] 4号水泵运行时长",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 2500,
        "wires": []
    },
    {
        "id": "d9c7fff",
        "type": "add",
        "z": "f26cb0",
        "inputs": 6,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1070,
        "y": 1700,
        "wires": [
            [
                {
                    "id": "642835c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "efbe8de",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4986af6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4d1b12e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5dc1c8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "abfb3ee",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "fa43a0c",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9422139:0] 2号水泵运行时长",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 2420,
        "wires": []
    },
    {
        "id": "b6ef7e3",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8982e02:0] 2号水泵频率自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2440,
        "y": 540,
        "wires": []
    },
    {
        "id": "98db04b",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "AI_HPWS_T_FSP",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "43",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "AI_HPWS_T_FSP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 7,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2170,
        "y": 3940,
        "wires": [
            [
                {
                    "id": "a9ed4df",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "54792c0",
        "type": "comment",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 0,
        "name": "默认10℃",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1260,
        "y": 2760,
        "wires": []
    },
    {
        "id": "c116ab2",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f4a3640:0] 5号热泵运行状态",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2440,
        "y": 840,
        "wires": []
    },
    {
        "id": "e48ea5",
        "type": "quote",
        "z": "b65560c",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[52037fb:0] 水泵启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 840,
        "y": 600,
        "wires": []
    },
    {
        "id": "e64be16",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c9a40fe:0] 2号热泵启停手动/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2420,
        "y": 340,
        "wires": []
    },
    {
        "id": "efff3d2",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1939535:0] 初始开机1档干球温度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1480,
        "y": 2900,
        "wires": []
    },
    {
        "id": "bce6ec7",
        "type": "logic",
        "z": "e8e9846",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1390,
        "y": 1140,
        "wires": [
            [
                {
                    "id": "e148849",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3753ebe",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[45647d5:0] [BV-126]HPWP1_AC",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 220,
        "y": 540,
        "wires": []
    },
    {
        "id": "a798549",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f154f7f:0] [BV-111]Alarm_RST",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 290,
        "y": 440,
        "wires": []
    },
    {
        "id": "74d5505",
        "type": "quote",
        "z": "c9c0d9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ae56a24:0] 5号热泵蝶阀手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2350,
        "y": 800,
        "wires": []
    },
    {
        "id": "1c8a74b",
        "type": "divide",
        "z": "73b96a8",
        "inputs": 1,
        "outputs": 1,
        "name": "除",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "60",
        "x": 3130,
        "y": 2500,
        "wires": [
            [
                {
                    "id": "ebe1420",
                    "port": 1
                }
            ]
        ]
    },
    {
        "id": "51109f",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5f7a1cf:0] 热泵减载标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2350,
        "y": 3420,
        "wires": []
    },
    {
        "id": "97b3b63",
        "type": "rsFlipflop",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 1,
        "name": "RS触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3900,
        "y": 220,
        "wires": [
            [
                {
                    "id": "8859939",
                    "port": 0
                }
            ],
            [
                {
                    "id": "de44935",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d3fe639",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3ac573a:0] 1号水泵运行状态",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 1400,
        "wires": []
    },
    {
        "id": "45414d1",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "HPWP1_Frq_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "73",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HPWP1_Frq_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 210,
        "y": 600,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c6a99fb",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "2号水泵自动启停命令（预命令）",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1440,
        "y": 2300,
        "wires": [
            [
                {
                    "id": "144265d",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "70e63ef",
        "type": "logic",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4100,
        "y": 3160,
        "wires": [
            [
                {
                    "id": "e680bcb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "700dbbf",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "7fe578a",
        "type": "quote",
        "z": "edd8239",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[526f7ab:0] 热泵控制模式",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1270,
        "y": 480,
        "wires": []
    },
    {
        "id": "76b5bc0",
        "type": "compare",
        "z": "93f3b16",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ne",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": 0,
        "x": 3580,
        "y": 260,
        "wires": [
            [
                {
                    "id": "ad294bd",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a9dd365",
        "type": "quote",
        "z": "e8e9846",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f5b42d4:0] 蝶阀本地/远程切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1350,
        "y": 320,
        "wires": []
    },
    {
        "id": "b56005e",
        "type": "comment",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 0,
        "name": "默认30Hz",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 580,
        "y": 380,
        "wires": []
    },
    {
        "id": "2d679d8",
        "type": "swInput",
        "z": "e8e9846",
        "inputs": 2,
        "outputs": 2,
        "name": "蝶阀关故障",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1570,
        "y": 1180,
        "wires": [
            [
                {
                    "id": "e148849",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "3dddce6",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵开启故障报警延时设定值",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 470,
        "y": 180,
        "wires": [
            [
                {
                    "id": "7a555a4",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "6a96c80",
        "type": "rsFlipflop",
        "z": "edd8239",
        "inputs": 2,
        "outputs": 1,
        "name": "RS触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1320,
        "y": 260,
        "wires": [
            [
                {
                    "id": "5cb5a60",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bfb579e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3e6541e",
        "type": "quote",
        "z": "93f3b16",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b2df400:0] 热泵蝶阀开到位组合标志位",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 820,
        "y": 2580,
        "wires": []
    },
    {
        "id": "3123a7e",
        "type": "swInput",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 2,
        "name": "1号热泵蝶阀关故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1330,
        "y": 380,
        "wires": [
            [
                {
                    "id": "3c7d745",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "63752df",
        "type": "swInput",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 2,
        "name": "2号热泵蝶阀开故障",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2890,
        "y": 320,
        "wires": [
            [
                {
                    "id": "f9de843",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "9c7b4cb",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5885dc1:0] 3号热泵运行状态",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4040,
        "y": 180,
        "wires": []
    },
    {
        "id": "7818582",
        "type": "quote",
        "z": "93f3b16",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[baccd51:0] 系统启停",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1130,
        "y": 2120,
        "wires": []
    },
    {
        "id": "f9ab2f4",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[23fb58e:0] 2号热泵1#压缩机运行时长",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3280,
        "y": 2560,
        "wires": []
    },
    {
        "id": "5442a6c",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[552dc0d:0] 初始开机4档干球温度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1480,
        "y": 3020,
        "wires": []
    },
    {
        "id": "619bccb",
        "type": "comment",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 0,
        "name": "默认50%",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 580,
        "y": 2760,
        "wires": []
    },
    {
        "id": "7cea35a",
        "type": "comment",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 0,
        "name": "1号水泵运行时长复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2560,
        "y": 2100,
        "wires": []
    },
    {
        "id": "14c34d3",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "HP3_SemiC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "37",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP3_SemiC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4220,
        "y": 2760,
        "wires": [
            [
                {
                    "id": "332eca0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f803673",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6635ff3",
        "type": "quote",
        "z": "c9c0d9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[add6cd0:0] 4号热泵蝶阀关到位",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 2060,
        "wires": []
    },
    {
        "id": "2e6167d",
        "type": "srFlipflop",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 1,
        "name": "SR触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4190,
        "y": 2100,
        "wires": [
            [
                {
                    "id": "512c8f5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8623e55",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "77b12d9",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4b08f5c:0] 2号热泵启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2410,
        "y": 420,
        "wires": []
    },
    {
        "id": "175479b",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[12a9320:0] 制热季节目标温度系数项设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 3940,
        "wires": []
    },
    {
        "id": "dd7a888",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[2868ec9:0] 3号热泵故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1540,
        "y": 1960,
        "wires": []
    },
    {
        "id": "dfb6d64",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "AI_HPWS_STCon_SP",
        "swInputType": "analog",
        "swInputDefault": "23",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "33",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "AI_HPWS_STCon_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 23,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 230,
        "y": 3760,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2d1151e",
        "type": "comment",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 0,
        "name": "默认7℃",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 690,
        "y": 3660,
        "wires": []
    },
    {
        "id": "21b7acc",
        "type": "swInput",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 2,
        "name": "3号热泵蝶阀自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3630,
        "y": 360,
        "wires": [
            [
                {
                    "id": "51be010",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d781eac",
        "type": "compare",
        "z": "93f3b16",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "ge",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1110,
        "y": 2040,
        "wires": [
            [
                {
                    "id": "3e93766",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "234510",
        "type": "logic",
        "z": "f26cb0",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3630,
        "y": 2960,
        "wires": [
            [
                {
                    "id": "a7a4518",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "eb19998",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "1号水泵启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 460,
        "y": 540,
        "wires": [
            [
                {
                    "id": "3753ebe",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2c1dc0a",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[aeec9f9:0] 热泵半自动/全自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2190,
        "y": 2300,
        "wires": []
    },
    {
        "id": "c6fde71",
        "type": "switch",
        "z": "a90ff6f",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 30.656,
        "x": 2000,
        "y": 660,
        "wires": [
            [
                {
                    "id": "18db62b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c78b18f",
                    "port": 0
                }
            ],
            [
                {
                    "id": "5368f2b",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "aeec9f9",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵半自动/全自动",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 490,
        "y": 200,
        "wires": [
            [
                {
                    "id": "5fd5c40",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f4e7ec4",
        "type": "swInput",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 2,
        "name": "2号热泵蝶阀可用标志位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2910,
        "y": 440,
        "wires": [
            [
                {
                    "id": "f9de843",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "498b554",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5df9f3c:0] 高负荷运行热泵数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2450,
        "y": 2540,
        "wires": []
    },
    {
        "id": "8275519",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "HPWP_FrqL_SP",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "53",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HPWP_FrqL_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 210,
        "y": 360,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8859939",
        "type": "logic",
        "z": "93f3b16",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3750,
        "y": 220,
        "wires": [
            [
                {
                    "id": "83d7aaa",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4280146",
                    "port": 0
                }
            ],
            [
                {
                    "id": "76b5bc0",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "26b2db7",
        "type": "logic",
        "z": "e8e9846",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1550,
        "y": 660,
        "wires": [
            [
                {
                    "id": "2e198cd",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e38cbdd",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "fab5c9b",
        "type": "swInput",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 2,
        "name": "HPWV3_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "51",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HPWV3_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3400,
        "y": 300,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "d39a4c",
        "type": "logic",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3900,
        "y": 2160,
        "wires": [
            [
                {
                    "id": "448bc9",
                    "port": 0
                }
            ],
            [
                {
                    "id": "24064ec",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "486a169",
        "type": "logic",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3990,
        "y": 2800,
        "wires": [
            [
                {
                    "id": "de43446",
                    "port": 0
                }
            ],
            [
                {
                    "id": "234510",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e2ad186",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "4号热泵启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 1000,
        "wires": [
            [
                {
                    "id": "7343a02",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "6134e4b",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ef22ad2:0] 3号水泵启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4040,
        "y": 360,
        "wires": []
    },
    {
        "id": "67be60e",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[845a389:0] 热泵自动启停组合命令（预命令）",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2410,
        "y": 3260,
        "wires": []
    },
    {
        "id": "249d316",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c314ecb:0] 4号水泵频率手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 820,
        "y": 1220,
        "wires": []
    },
    {
        "id": "f13a4e7",
        "type": "comment",
        "z": "c9c0d9e",
        "inputs": 0,
        "outputs": 0,
        "name": "5号热泵蝶阀",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2630,
        "y": 720,
        "wires": []
    },
    {
        "id": "6577407",
        "type": "swInput",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 2,
        "name": "5号热泵蝶阀可用标志位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2910,
        "y": 940,
        "wires": [
            [
                {
                    "id": "714ff6b",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "fa1b41e",
        "type": "quote",
        "z": "e8e9846",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6b38326:0] 蝶阀手/自动切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 120,
        "wires": []
    },
    {
        "id": "f9a299d",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_Init_Gear4_SP",
        "swInputType": "analog",
        "swInputDefault": "100",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "24",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "Sys_Init_Gear4_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 100,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 820,
        "y": 2640,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e87d62e",
        "type": "quote",
        "z": "c9c0d9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[2fc7f0e:0] 3号热泵蝶阀开故障",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2370,
        "y": 2120,
        "wires": []
    },
    {
        "id": "9835382",
        "type": "add",
        "z": "f26cb0",
        "inputs": 6,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 2390,
        "y": 1700,
        "wires": [
            [
                {
                    "id": "816bccd",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1431f2d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "21fb254",
                    "port": 0
                }
            ],
            [
                {
                    "id": "447de5d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "309e707",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e2b765",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f1514a1",
        "type": "quote",
        "z": "c9c0d9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[21b7acc:0] 3号热泵蝶阀自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3930,
        "y": 260,
        "wires": []
    },
    {
        "id": "28aeaba",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "HP6_Run",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "33",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP6_Run",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4710,
        "y": 860,
        "wires": [
            [
                {
                    "id": "ce1883d",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8e7b73c",
        "type": "swInput",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 2,
        "name": "2号热泵蝶阀手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2050,
        "y": 300,
        "wires": [
            [
                {
                    "id": "c2dfb79",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "458ca4e",
        "type": "add",
        "z": "f26cb0",
        "inputs": 6,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 4450,
        "y": 2880,
        "wires": [
            [
                {
                    "id": "c9d7748",
                    "port": 0
                }
            ],
            [
                {
                    "id": "121f2c0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "14c34d3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1a4c30a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "327ce79",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8afdc85",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4a5e1c1",
        "type": "quote",
        "z": "c9c0d9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[714d3b4:0] 热泵蝶阀故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2340,
        "y": 420,
        "wires": []
    },
    {
        "id": "fb50e18",
        "type": "quote",
        "z": "c9c0d9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a7c74d2:0] 5号热泵蝶阀关到位",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 2100,
        "wires": []
    },
    {
        "id": "f16aef5",
        "type": "comment",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 0,
        "name": "默认18℃",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1260,
        "y": 2460,
        "wires": []
    },
    {
        "id": "d1a70ec",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "3号热泵启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3730,
        "y": 360,
        "wires": [
            [
                {
                    "id": "f7225ab",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7c4f2fd",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[af0b98e:0] 4号水泵运行状态",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 780,
        "wires": []
    },
    {
        "id": "ef00cd9",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3dddce6:0] 水泵开启故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2430,
        "y": 420,
        "wires": []
    },
    {
        "id": "cf3c41c",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4babe96:0] 2号水泵故障标志位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1500,
        "y": 1440,
        "wires": []
    },
    {
        "id": "eeed90a",
        "type": "swInput",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 2,
        "name": "HPWV5_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "59",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HPWV5_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1820,
        "y": 800,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8c77da7",
        "type": "bitOperation",
        "z": "93f3b16",
        "inputs": 1,
        "outputs": 1,
        "name": "位运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": -1,
        "x": 3520,
        "y": 2300,
        "wires": [
            [
                {
                    "id": "ca47fb1",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4babe96",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "2号水泵故障标志位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2980,
        "y": 440,
        "wires": [
            [
                {
                    "id": "1049f21",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "ce612d2",
        "type": "quote",
        "z": "a90ff6f",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[669949e:0] 计算间隔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1680,
        "y": 1200,
        "wires": []
    },
    {
        "id": "19dafe5",
        "type": "quote",
        "z": "c9c0d9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8e7b73c:0] 2号热泵蝶阀手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2350,
        "y": 300,
        "wires": []
    },
    {
        "id": "a6c297f",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵频率上限设定值",
        "swInputType": "analog",
        "swInputDefault": "50",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 50,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 440,
        "y": 300,
        "wires": [
            [
                {
                    "id": "39b37ae",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ff3d699",
        "type": "logic",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1490,
        "y": 280,
        "wires": [
            [
                {
                    "id": "61df9c2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2c490aa",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4531a55",
        "type": "comment",
        "z": "93f3b16",
        "inputs": 0,
        "outputs": 0,
        "name": "默认30min",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2780,
        "y": 680,
        "wires": []
    },
    {
        "id": "a6392f4",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6f8299a:0] 热泵可正常运行数量",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1510,
        "y": 2360,
        "wires": []
    },
    {
        "id": "f0907b3",
        "type": "switch",
        "z": "e8e9846",
        "inputs": 4,
        "outputs": 1,
        "name": "通道选择",
        "channels": "3",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1060,
        "y": 620,
        "wires": [
            [
                {
                    "id": "343f448",
                    "port": 0
                }
            ],
            [
                {
                    "id": "eb67960",
                    "port": 0
                }
            ],
            [
                {
                    "id": "e8a6649",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6970381",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "99c7e2b",
        "type": "constInput",
        "z": "e8e9846",
        "inputs": 0,
        "outputs": 1,
        "name": "常量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": "1",
        "x": 890,
        "y": 360,
        "wires": []
    },
    {
        "id": "3101c5c",
        "type": "compare",
        "z": "edd8239",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "0",
        "x": 1310,
        "y": 340,
        "wires": [
            [
                {
                    "id": "403f3c6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b712535",
        "type": "delayOn",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 3920,
        "y": 3640,
        "wires": [
            [
                {
                    "id": "3447d4c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "b5fbe76",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4845fcb",
        "type": "bitFetch",
        "z": "93f3b16",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3700,
        "y": 2040,
        "wires": [
            [
                {
                    "id": "e0f4c46",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "90bce1f",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "HP1_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "12",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP1_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 300,
        "y": 320,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "bfb579e",
        "type": "quote",
        "z": "edd8239",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7dba2e7:0] 故障报警复位",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1150,
        "y": 280,
        "wires": []
    },
    {
        "id": "59634e0",
        "type": "swInput",
        "z": "b65560c",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵频率手动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 740,
        "wires": [
            [
                {
                    "id": "b65560c",
                    "port": 11
                }
            ],
            []
        ]
    },
    {
        "id": "403f3c6",
        "type": "quote",
        "z": "edd8239",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[14f5c2a:0] 热泵运行模式",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1130,
        "y": 380,
        "wires": []
    },
    {
        "id": "46d69fd",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9eeb2d7:0] 制热季节目标温度常数项设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 3980,
        "wires": []
    },
    {
        "id": "ab91887",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3dddce6:0] 水泵开启故障报警延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 420,
        "wires": []
    },
    {
        "id": "aec0079",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[21303c:0] [BV-129]HPWP4_AC",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 220,
        "y": 1040,
        "wires": []
    },
    {
        "id": "20f59f6",
        "type": "logic",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2550,
        "y": 2140,
        "wires": [
            [
                {
                    "id": "e87d62e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "aeefec3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "878b22",
        "type": "swInput",
        "z": "a90ff6f",
        "inputs": 2,
        "outputs": 2,
        "name": "制冷季节目标温度上限设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 720,
        "y": 840,
        "wires": [
            [
                {
                    "id": "a90ff6f",
                    "port": 10
                }
            ],
            []
        ]
    },
    {
        "id": "d1e1610",
        "type": "swInput",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 2,
        "name": "6号热泵蝶阀可用标志位",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4490,
        "y": 940,
        "wires": [
            [
                {
                    "id": "42a0172",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "caa2413",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "HPWP3_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "82",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HPWP3_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3500,
        "y": 360,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "447de5d",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e3dd63b:0] 4号热泵可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2200,
        "y": 1720,
        "wires": []
    },
    {
        "id": "e1e9f5f",
        "type": "comment",
        "z": "93f3b16",
        "inputs": 0,
        "outputs": 0,
        "name": "默认3min",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 2780,
        "y": 560,
        "wires": []
    },
    {
        "id": "68b4c0b",
        "type": "quote",
        "z": "e8e9846",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f5b42d4:0] 蝶阀本地/远程切换",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1350,
        "y": 820,
        "wires": []
    },
    {
        "id": "a05b396",
        "type": "swInput",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_DT_VC_SP",
        "swInputType": "analog",
        "swInputDefault": "2",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "96",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "Sys_DT_VC_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 2,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2410,
        "y": 600,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "c6c8712",
        "type": "quote",
        "z": "c9c0d9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d756b7c:0] 3号热泵蝶阀关到位",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 810,
        "y": 2020,
        "wires": []
    },
    {
        "id": "c05fda6",
        "type": "bitFetch",
        "z": "f26cb0",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "2",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3630,
        "y": 2780,
        "wires": [
            [
                {
                    "id": "95551d2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "dccc3ac",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "4号水泵启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1380,
        "y": 960,
        "wires": [
            [
                {
                    "id": "d41a1b9",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2bd33b8",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6f2cde8:0] 水泵温差PID积分增益",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1080,
        "y": 3240,
        "wires": []
    },
    {
        "id": "aa1a31",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[80ec309:0] 3号水泵运行状态",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 1480,
        "wires": []
    },
    {
        "id": "2e84f53",
        "type": "quote",
        "z": "93f3b16",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b2df400:0] 热泵蝶阀开到位组合标志位",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 2160,
        "wires": []
    },
    {
        "id": "1cf36",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c295258:0] 水泵压差PID比例增益",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1080,
        "y": 3320,
        "wires": []
    },
    {
        "id": "979d4a8",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "HPWP_Ocoe_SP",
        "swInputType": "analog",
        "swInputDefault": "1.2",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "80",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HPWP_Ocoe_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 1.2,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 230,
        "y": 3360,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8d33c14",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ce1883d:0] 6号热泵运行标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 2080,
        "wires": []
    },
    {
        "id": "ca8062b",
        "type": "bitFetch",
        "z": "93f3b16",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3780,
        "y": 2700,
        "wires": [
            [
                {
                    "id": "a5419d3",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f116027",
        "type": "comment",
        "z": "93f3b16",
        "inputs": 0,
        "outputs": 0,
        "name": "加载",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 360,
        "y": 2000,
        "wires": []
    },
    {
        "id": "61c55dc",
        "type": "swInput",
        "z": "c9c0d9e",
        "inputs": 2,
        "outputs": 2,
        "name": "故障报警复位（热泵蝶阀）",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 260,
        "wires": [
            [
                {
                    "id": "f3875c0",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9c26f93",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "HPWP3_Frq_MC",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "58",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HPWP3_Frq_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3490,
        "y": 540,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "cb92318",
        "type": "swInput",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 2,
        "name": "水泵延时关闭启禁用",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2640,
        "y": 420,
        "wires": [
            [
                {
                    "id": "67ba7ba",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1e46b9b",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_DT_HPUL_SP",
        "swInputType": "analog",
        "swInputDefault": "10",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "18",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "Sys_DT_HPUL_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 10,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 180,
        "y": 2920,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "64fbdc7",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "5号热泵启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2930,
        "y": 960,
        "wires": [
            [
                {
                    "id": "78f4574",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "4d43ed8",
        "type": "srFlipflop",
        "z": "a90ff6f",
        "inputs": 2,
        "outputs": 1,
        "name": "SR触发器",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1860,
        "y": 1100,
        "wires": [
            [
                {
                    "id": "18bc4e5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4b81ce7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e680bcb",
        "type": "delayOn",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 3920,
        "y": 3020,
        "wires": [
            [
                {
                    "id": "7debdfa",
                    "port": 0
                }
            ],
            [
                {
                    "id": "edb42a6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "51be010",
        "type": "quote",
        "z": "c9c0d9e",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1cd41e8:0] [BV-122]HPWV3_AC",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3400,
        "y": 360,
        "wires": []
    },
    {
        "id": "552dc0d",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "初始开机4档干球温度设定值",
        "swInputType": "analog",
        "swInputDefault": "-100",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": -100,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1080,
        "y": 2940,
        "wires": [
            [
                {
                    "id": "445d258",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "a45bba5",
        "type": "logic",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3990,
        "y": 3100,
        "wires": [
            [
                {
                    "id": "e93f285",
                    "port": 0
                }
            ],
            [
                {
                    "id": "234510",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "f9bc992",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[baccd51:0] 系统启停",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1540,
        "y": 2660,
        "wires": []
    },
    {
        "id": "da44ee2",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[13664a3:0] 热泵加载负荷上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1490,
        "y": 3220,
        "wires": []
    },
    {
        "id": "3dcc475",
        "type": "logic",
        "z": "e8e9846",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1550,
        "y": 900,
        "wires": [
            [
                {
                    "id": "68b4c0b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "6a21be8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "96dc3ce",
                    "port": 0
                }
            ],
            [
                {
                    "id": "bce6ec7",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e351a91",
        "type": "bitOperation",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 1,
        "name": "位运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3620,
        "y": 3480,
        "wires": [
            [
                {
                    "id": "409ca9b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "29ef99e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "6a21be8",
        "type": "logic",
        "z": "e8e9846",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1390,
        "y": 880,
        "wires": [
            [
                {
                    "id": "5c1c51d",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "fe8a160",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[af0b98e:0] 4号水泵运行状态",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2790,
        "y": 2620,
        "wires": []
    },
    {
        "id": "545f2a9",
        "type": "swInput",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 2,
        "name": "1号水泵频率自动控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1680,
        "y": 3100,
        "wires": [
            [
                {
                    "id": "7def534",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "4d1b12e",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[2ddd0c8:0] 4号热泵运行标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 1720,
        "wires": []
    },
    {
        "id": "96dc3ce",
        "type": "logic",
        "z": "e8e9846",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1390,
        "y": 940,
        "wires": [
            [
                {
                    "id": "3ac05da",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c499fd",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "HP5_Run",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "29",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP5_Run",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3110,
        "y": 880,
        "wires": [
            [
                {
                    "id": "bbbcc57",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "bf599d5",
        "type": "comment",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 0,
        "name": "默认20min",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 560,
        "y": 2880,
        "wires": []
    },
    {
        "id": "1568de6",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "故障报警复位（热泵）",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 440,
        "wires": [
            [
                {
                    "id": "a798549",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7d4282c",
        "type": "quote",
        "z": "73b96a8",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8c6d490:0] 2号水泵启停最终控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2440,
        "y": 260,
        "wires": []
    },
    {
        "id": "321a0dd",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "AI_HPWS_T_MSP",
        "swInputType": "analog",
        "swInputDefault": "7",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "31",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "AI_HPWS_T_MSP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 7,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 250,
        "y": 3640,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8154fa",
        "type": "quote",
        "z": "93f3b16",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d39c025:0] 供水平均温度",
        "labelNameOld": "[8dfcbb8:0] 供水总管温度",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1390,
        "y": 540,
        "wires": []
    },
    {
        "id": "b359bc2",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "初始开机台数手动设定",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1060,
        "y": 2400,
        "wires": [
            [
                {
                    "id": "f99e812",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "fb29299",
        "type": "delayOn",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 1,
        "name": "延时开",
        "timeout": 60,
        "timeoutFromInput": true,
        "timeoutUnits": "minutes",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "debugView": [
            {
                "n": "O1: ",
                "v": ""
            },
            {
                "n": "left:",
                "v": ""
            }
        ],
        "x": 3920,
        "y": 3140,
        "wires": [
            [
                {
                    "id": "ed26013",
                    "port": 0
                }
            ],
            [
                {
                    "id": "edb42a6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "29ef99e",
        "type": "multiply",
        "z": "93f3b16",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "fixedValue": 0,
        "x": 3480,
        "y": 3500,
        "wires": [
            [
                {
                    "id": "28ae1fa",
                    "port": 0
                }
            ],
            [
                {
                    "id": "471322c",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "971a05a",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6f8299a:0] 热泵可正常运行数量",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2450,
        "y": 3060,
        "wires": []
    },
    {
        "id": "924abb7",
        "type": "bitFetch",
        "z": "93f3b16",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3780,
        "y": 3380,
        "wires": [
            [
                {
                    "id": "e351a91",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1939535",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "初始开机1档干球温度设定值",
        "swInputType": "analog",
        "swInputDefault": "10",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 10,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1080,
        "y": 2760,
        "wires": [
            [
                {
                    "id": "5bcf63a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "3555ee9",
        "type": "comment",
        "z": "93f3b16",
        "inputs": 0,
        "outputs": 0,
        "name": "系统启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 1120,
        "y": 220,
        "wires": []
    },
    {
        "id": "b5a4a44",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "AI_HPWS_T_ASP",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "42",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "AI_HPWS_T_ASP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2170,
        "y": 3860,
        "wires": [
            [
                {
                    "id": "9ed63d7",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "affc957",
        "type": "add",
        "z": "73b96a8",
        "inputs": 2,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 3290,
        "y": 2120,
        "wires": [
            [
                {
                    "id": "2863183",
                    "port": 0
                }
            ],
            [
                {
                    "id": "90c0fe8",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "43f8a5c",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8ede5ec:0] 1号热泵故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1540,
        "y": 1600,
        "wires": []
    },
    {
        "id": "698ecf",
        "type": "swInput",
        "z": "edd8239",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 540,
        "wires": [
            [
                {
                    "id": "edd8239",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "375a760",
        "type": "quote",
        "z": "edd8239",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[245b789:0] 热泵启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1240,
        "y": 720,
        "wires": []
    },
    {
        "id": "46bbd20",
        "type": "swInput",
        "z": "edd8239",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵故障标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1860,
        "y": 200,
        "wires": [
            [
                {
                    "id": "6a96c80",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "97e5d4e",
        "type": "swInput",
        "z": "edd8239",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵运行状态",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 340,
        "y": 240,
        "wires": [
            [
                {
                    "id": "edd8239",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "14f5c2a",
        "type": "swInput",
        "z": "edd8239",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵运行模式",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 340,
        "y": 300,
        "wires": [
            [
                {
                    "id": "edd8239",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "526f7ab",
        "type": "swInput",
        "z": "edd8239",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵控制模式",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 340,
        "y": 360,
        "wires": [
            [
                {
                    "id": "edd8239",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "a98c0cf",
        "type": "swInput",
        "z": "edd8239",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵故障状态",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 340,
        "y": 420,
        "wires": [
            [
                {
                    "id": "edd8239",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "30dd54b",
        "type": "swInput",
        "z": "edd8239",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵启停手动/自动",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 350,
        "y": 480,
        "wires": [
            [
                {
                    "id": "edd8239",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "245b789",
        "type": "swInput",
        "z": "edd8239",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 360,
        "y": 600,
        "wires": [
            [
                {
                    "id": "edd8239",
                    "port": 6
                }
            ],
            []
        ]
    },
    {
        "id": "ef45d5",
        "type": "quote",
        "z": "edd8239",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[97e5d4e:0] 热泵运行状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1270,
        "y": 120,
        "wires": []
    },
    {
        "id": "5cb5a60",
        "type": "quote",
        "z": "edd8239",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a98c0cf:0] 热泵故障状态",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1150,
        "y": 240,
        "wires": []
    },
    {
        "id": "5bb4752",
        "type": "logic",
        "z": "edd8239",
        "inputs": 1,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "NOT",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1470,
        "y": 280,
        "wires": [
            [
                {
                    "id": "6a96c80",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2c84ff7",
        "type": "logic",
        "z": "edd8239",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1690,
        "y": 340,
        "wires": [
            [
                {
                    "id": "5bb4752",
                    "port": 0
                }
            ],
            [
                {
                    "id": "57d19fa",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3ee1ca5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "eff1906",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "cbc3168",
        "type": "comment",
        "z": "edd8239",
        "inputs": 0,
        "outputs": 0,
        "name": "0=待机；1=启动中；2=运行；3=暂停；4=故障；5=停机中；6=模式切换中；7=除霜中",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 740,
        "y": 240,
        "wires": []
    },
    {
        "id": "bd179bc",
        "type": "comment",
        "z": "edd8239",
        "inputs": 0,
        "outputs": 0,
        "name": "0=制冷；1=制热；2=水泵；3=蓄冷",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 580,
        "y": 300,
        "wires": []
    },
    {
        "id": "e068063",
        "type": "comment",
        "z": "edd8239",
        "inputs": 0,
        "outputs": 0,
        "name": "0=就地；1=远控；2=定时；3=BMS",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 580,
        "y": 360,
        "wires": []
    },
    {
        "id": "f4b0c86",
        "type": "compare",
        "z": "edd8239",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "1",
        "x": 1310,
        "y": 380,
        "wires": [
            [
                {
                    "id": "403f3c6",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "57d19fa",
        "type": "logic",
        "z": "edd8239",
        "inputs": 3,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1470,
        "y": 380,
        "wires": [
            [
                {
                    "id": "3101c5c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f4b0c86",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f3040fa",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3ee1ca5",
        "type": "compare",
        "z": "edd8239",
        "inputs": 1,
        "outputs": 1,
        "name": "比较判断",
        "as": "e",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "inputAuxEnable": false,
        "tripPoint": "3",
        "x": 1450,
        "y": 480,
        "wires": [
            [
                {
                    "id": "7fe578a",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2d7405a",
        "type": "logic",
        "z": "edd8239",
        "inputs": 4,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "AND",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1690,
        "y": 500,
        "wires": [
            [
                {
                    "id": "5bb4752",
                    "port": 0
                }
            ],
            [
                {
                    "id": "57d19fa",
                    "port": 0
                }
            ],
            [
                {
                    "id": "3ee1ca5",
                    "port": 0
                }
            ],
            [
                {
                    "id": "30bf356",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "30bf356",
        "type": "switch",
        "z": "edd8239",
        "inputs": 3,
        "outputs": 1,
        "name": "通道选择",
        "channels": 2,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1460,
        "y": 660,
        "wires": [
            [
                {
                    "id": "c9e454",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ceef19e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "375a760",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "c9e454",
        "type": "quote",
        "z": "edd8239",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[30dd54b:0] 热泵启停手动/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1250,
        "y": 600,
        "wires": []
    },
    {
        "id": "d099bce",
        "type": "swInput",
        "z": "edd8239",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵可用标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1860,
        "y": 340,
        "wires": [
            [
                {
                    "id": "2c84ff7",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f49c3d6",
        "type": "swInput",
        "z": "edd8239",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵启停最终控制命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1880,
        "y": 500,
        "wires": [
            [
                {
                    "id": "2d7405a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b669863",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "AI_HPWS_CalC_SP",
        "swInputType": "analog",
        "swInputDefault": "7",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "41",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "AI_HPWS_CalC_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 7,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 240,
        "y": 4240,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "b1fd20f",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c67a09:0] 初始开机2档湿球温度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1480,
        "y": 2480,
        "wires": []
    },
    {
        "id": "7f7a240",
        "type": "bitFetch",
        "z": "f26cb0",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "4",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3630,
        "y": 2860,
        "wires": [
            [
                {
                    "id": "95551d2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "9b7837c",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7dc97be:0] 2号热泵启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2410,
        "y": 380,
        "wires": []
    },
    {
        "id": "b33a2fc",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "HP6_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "31",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP6_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3520,
        "y": 900,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "f7a132d",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e2833eb:0] 热泵初始开启数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2450,
        "y": 3140,
        "wires": []
    },
    {
        "id": "845a389",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵自动启停组合命令（预命令）",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4460,
        "y": 2420,
        "wires": [
            [
                {
                    "id": "8d1389",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2906add",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_Init_HGear3_SP",
        "swInputType": "analog",
        "swInputDefault": "0",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "28",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "Sys_Init_HGear3_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 820,
        "y": 2880,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1e1c688",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6877550:0] 1号热泵可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2200,
        "y": 1880,
        "wires": []
    },
    {
        "id": "afa42e4",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_LLoad_SP",
        "swInputType": "analog",
        "swInputDefault": "50",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "15",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "Sys_LLoad_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 50,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 200,
        "y": 2740,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "9e64eb7",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[aeec9f9:0] 热泵半自动/全自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3290,
        "y": 2320,
        "wires": []
    },
    {
        "id": "8d18709",
        "type": "multiply",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 4630,
        "y": 2680,
        "wires": [
            [
                {
                    "id": "1eeb457",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ead41f9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "efea6b0",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "HP4_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "23",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP4_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 300,
        "y": 880,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "7a771d4",
        "type": "logic",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3990,
        "y": 2860,
        "wires": [
            [
                {
                    "id": "94aa2d2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "234510",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e60cdbf",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号热泵自动启停命令（预命令）",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3910,
        "y": 2380,
        "wires": [
            [
                {
                    "id": "9865bcb",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "309e707",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[89a7a50:0] 5号热泵可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2200,
        "y": 1760,
        "wires": []
    },
    {
        "id": "3093e6e",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c0a9c8c:0] 5号热泵1#压缩机运行时长",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3280,
        "y": 2680,
        "wires": []
    },
    {
        "id": "c81b8ca",
        "type": "bitGroup",
        "z": "f26cb0",
        "inputs": 6,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2390,
        "y": 1980,
        "wires": [
            [
                {
                    "id": "1e1c688",
                    "port": 0
                }
            ],
            [
                {
                    "id": "860e674",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2070899",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a0238d2",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a9fced6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "387c53",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "2cb91ac",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5b6cd1e:0] 2号热泵故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1540,
        "y": 1920,
        "wires": []
    },
    {
        "id": "ab4313b",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵加载标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2920,
        "y": 2580,
        "wires": [
            [
                {
                    "id": "7ae59e2",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4b8c26b",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[2868ec9:0] 3号热泵故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1540,
        "y": 1680,
        "wires": []
    },
    {
        "id": "ef72833",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "3号热泵启停手动/自动",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3720,
        "y": 240,
        "wires": [
            [
                {
                    "id": "89f38ca",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2825383",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1568de6:0] 故障报警复位（热泵）",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4020,
        "y": 460,
        "wires": []
    },
    {
        "id": "a358b7",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9fd7824:0] 4号热泵故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1540,
        "y": 2000,
        "wires": []
    },
    {
        "id": "967df0b",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bb6f7b2:0] 3号热泵启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4010,
        "y": 420,
        "wires": []
    },
    {
        "id": "a7a4518",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[aeec9f9:0] 热泵半自动/全自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3450,
        "y": 2960,
        "wires": []
    },
    {
        "id": "a084c83",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[22628da:0] 6号热泵启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4010,
        "y": 1040,
        "wires": []
    },
    {
        "id": "5df9f3c",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "高负荷运行热泵数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2060,
        "y": 3320,
        "wires": [
            [
                {
                    "id": "94f6ff1",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "98303fe",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1568de6:0] 故障报警复位（热泵）",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 1120,
        "wires": []
    },
    {
        "id": "3f8e0d1",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号热泵启停手动/自动",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 260,
        "wires": [
            [
                {
                    "id": "c2103ff",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c9a40fe",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号热泵启停手动/自动",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2120,
        "y": 240,
        "wires": [
            [
                {
                    "id": "826bc9c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7c6af42",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "4号热泵启停手动/自动",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 500,
        "y": 880,
        "wires": [
            [
                {
                    "id": "efea6b0",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b7ab931",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "5号热泵启停手动/自动",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2120,
        "y": 880,
        "wires": [
            [
                {
                    "id": "37e9779",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "16ce3cd",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "6号热泵启停手动/自动",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3720,
        "y": 900,
        "wires": [
            [
                {
                    "id": "b33a2fc",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "a4eff92",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号热泵启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 320,
        "wires": [
            [
                {
                    "id": "90bce1f",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "bb6f7b2",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "3号热泵启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3730,
        "y": 300,
        "wires": [
            [
                {
                    "id": "e093221",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4b08f5c",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号热泵启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2130,
        "y": 300,
        "wires": [
            [
                {
                    "id": "5175def",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "23561ac",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "4号热泵启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 940,
        "wires": [
            [
                {
                    "id": "1a4ec67",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "aef392a",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "5号热泵启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2130,
        "y": 940,
        "wires": [
            [
                {
                    "id": "68d96c3",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9dba233",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "6号热泵启停手动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3730,
        "y": 960,
        "wires": [
            [
                {
                    "id": "91b7582",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d7d91cd",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[427a02e:0] 1号热泵运行状态",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 180,
        "wires": []
    },
    {
        "id": "864258a",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4b297b:0] 1号热泵运行模式",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 220,
        "wires": []
    },
    {
        "id": "b7f5eae",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9c2cd64:0] 1号热泵控制模式",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 260,
        "wires": []
    },
    {
        "id": "488a380",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e27cdb:0] 1号热泵故障状态",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 300,
        "wires": []
    },
    {
        "id": "306d71",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3f8e0d1:0] 1号热泵启停手动/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 340,
        "wires": []
    },
    {
        "id": "a830da",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a4eff92:0] 1号热泵启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 420,
        "wires": []
    },
    {
        "id": "ba50e87",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号热泵启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 380,
        "wires": [
            [
                {
                    "id": "2abc75c",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "210af64",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1568de6:0] 故障报警复位（热泵）",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 460,
        "wires": []
    },
    {
        "id": "590cc49",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号热泵运行标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1350,
        "y": 220,
        "wires": [
            [
                {
                    "id": "620b7bc",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "52a81",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号热泵启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1370,
        "y": 300,
        "wires": [
            [
                {
                    "id": "620b7bc",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "8ede5ec",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "1号热泵故障标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1350,
        "y": 360,
        "wires": [
            [
                {
                    "id": "620b7bc",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "7a61c90",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[621a951:0] 2号热泵运行状态",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2440,
        "y": 180,
        "wires": []
    },
    {
        "id": "8c39b60",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5cfa0c8:0] 2号热泵运行模式",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2440,
        "y": 220,
        "wires": []
    },
    {
        "id": "bbf3d7a",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4fe4584:0] 2号热泵控制模式",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2440,
        "y": 260,
        "wires": []
    },
    {
        "id": "a08e644",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8701a39:0] 2号热泵故障状态",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2440,
        "y": 300,
        "wires": []
    },
    {
        "id": "7dc97be",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号热泵启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2130,
        "y": 360,
        "wires": [
            [
                {
                    "id": "ef2afc",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2ba0970",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1568de6:0] 故障报警复位（热泵）",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2420,
        "y": 460,
        "wires": []
    },
    {
        "id": "9c7974a",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号热泵运行标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2910,
        "y": 220,
        "wires": [
            [
                {
                    "id": "9df27dd",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "ae3c314",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号热泵启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2930,
        "y": 300,
        "wires": [
            [
                {
                    "id": "9df27dd",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "5b6cd1e",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号热泵故障标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2910,
        "y": 360,
        "wires": [
            [
                {
                    "id": "9df27dd",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "288fced",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号热泵可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2910,
        "y": 420,
        "wires": [
            [
                {
                    "id": "9df27dd",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "7633c0",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4c4a50d:0] 3号热泵运行模式",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4040,
        "y": 220,
        "wires": []
    },
    {
        "id": "9e80827",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[12a8b88:0] 3号热泵控制模式",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4040,
        "y": 260,
        "wires": []
    },
    {
        "id": "a0ef8f8",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ea43807:0] 3号热泵故障状态",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4040,
        "y": 300,
        "wires": []
    },
    {
        "id": "6b6745c",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ef72833:0] 3号热泵启停手动/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4020,
        "y": 340,
        "wires": []
    },
    {
        "id": "77972e9",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "3号热泵运行标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4510,
        "y": 200,
        "wires": [
            [
                {
                    "id": "62f1782",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e255c50",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "3号热泵启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4530,
        "y": 300,
        "wires": [
            [
                {
                    "id": "62f1782",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "2868ec9",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "3号热泵故障标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4510,
        "y": 360,
        "wires": [
            [
                {
                    "id": "62f1782",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "76175e9",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "3号热泵可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4510,
        "y": 420,
        "wires": [
            [
                {
                    "id": "62f1782",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "b6a964e",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ccb3af7:0] 4号热泵运行状态",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 840,
        "wires": []
    },
    {
        "id": "d2cf6d3",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3c0383a:0] 4号热泵运行模式",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 880,
        "wires": []
    },
    {
        "id": "64f2671",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[a3eb6b6:0] 4号热泵控制模式",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 920,
        "wires": []
    },
    {
        "id": "aab1bf4",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b8e6a19:0] 4号热泵故障状态",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 960,
        "wires": []
    },
    {
        "id": "886633a",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7c6af42:0] 4号热泵启停手动/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 860,
        "y": 1000,
        "wires": []
    },
    {
        "id": "16c0458",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[23561ac:0] 4号热泵启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 1080,
        "wires": []
    },
    {
        "id": "2ddd0c8",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "4号热泵运行标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1350,
        "y": 880,
        "wires": [
            [
                {
                    "id": "4fae62b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "2802014",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "4号热泵启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1370,
        "y": 960,
        "wires": [
            [
                {
                    "id": "4fae62b",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "9fd7824",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "4号热泵故障标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1350,
        "y": 1020,
        "wires": [
            [
                {
                    "id": "4fae62b",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "e3dd63b",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "4号热泵可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1350,
        "y": 1100,
        "wires": [
            [
                {
                    "id": "4fae62b",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "e984183",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[597c44e:0] 5号热泵运行模式",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2440,
        "y": 880,
        "wires": []
    },
    {
        "id": "d666dcc",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b6cc7a6:0] 5号热泵控制模式",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2440,
        "y": 920,
        "wires": []
    },
    {
        "id": "2e63034",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[45cbadc:0] 5号热泵故障状态",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2440,
        "y": 960,
        "wires": []
    },
    {
        "id": "596f9e5",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b7ab931:0] 5号热泵启停手动/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2420,
        "y": 1000,
        "wires": []
    },
    {
        "id": "527e456",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "5号热泵启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2130,
        "y": 1000,
        "wires": [
            [
                {
                    "id": "40db60a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d87e70b",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1568de6:0] 故障报警复位（热泵）",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2420,
        "y": 1120,
        "wires": []
    },
    {
        "id": "bbbcc57",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "5号热泵运行标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2910,
        "y": 880,
        "wires": [
            [
                {
                    "id": "78f4574",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "c5cde05",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "5号热泵故障标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2910,
        "y": 1020,
        "wires": [
            [
                {
                    "id": "78f4574",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "89a7a50",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "5号热泵可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2910,
        "y": 1080,
        "wires": [
            [
                {
                    "id": "78f4574",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "53d0288",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9ae55b2:0] 6号热泵运行状态",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4040,
        "y": 840,
        "wires": []
    },
    {
        "id": "2aee30f",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[30db842:0] 6号热泵运行模式",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4040,
        "y": 880,
        "wires": []
    },
    {
        "id": "2dab2fc",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[228a4f7:0] 6号热泵故障状态",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4040,
        "y": 960,
        "wires": []
    },
    {
        "id": "f19b46f",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[16ce3cd:0] 6号热泵启停手动/自动",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4020,
        "y": 1000,
        "wires": []
    },
    {
        "id": "96dc2ba",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9dba233:0] 6号热泵启停手动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4010,
        "y": 1080,
        "wires": []
    },
    {
        "id": "22628da",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "6号热泵启停自动控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3730,
        "y": 1020,
        "wires": [
            [
                {
                    "id": "a50af04",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "f641839",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[1568de6:0] 故障报警复位（热泵）",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4020,
        "y": 1120,
        "wires": []
    },
    {
        "id": "e3cc758",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "6号热泵启停最终控制命令",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4530,
        "y": 960,
        "wires": [
            [
                {
                    "id": "472a73d",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "fc7edce",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "6号热泵故障标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4510,
        "y": 1020,
        "wires": [
            [
                {
                    "id": "472a73d",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "24c8dd9",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "6号热泵可用标志",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4510,
        "y": 1080,
        "wires": [
            [
                {
                    "id": "472a73d",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "931899a",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[590cc49:0] 1号热泵运行标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 1880,
        "wires": []
    },
    {
        "id": "42e5cd0",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9c7974a:0] 2号热泵运行标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 1920,
        "wires": []
    },
    {
        "id": "37ed90e",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bbbcc57:0] 5号热泵运行标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 2040,
        "wires": []
    },
    {
        "id": "43cfc38",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[2ddd0c8:0] 4号热泵运行标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 2000,
        "wires": []
    },
    {
        "id": "e096a63",
        "type": "bitGroup",
        "z": "f26cb0",
        "inputs": 6,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1070,
        "y": 1980,
        "wires": [
            [
                {
                    "id": "931899a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "42e5cd0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a66e7c4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "43cfc38",
                    "port": 0
                }
            ],
            [
                {
                    "id": "37ed90e",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8d33c14",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "d7273bf",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵运行组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1280,
        "y": 1980,
        "wires": [
            [
                {
                    "id": "e096a63",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "642835c",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[590cc49:0] 1号热泵运行标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 1600,
        "wires": []
    },
    {
        "id": "5dc1c8",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[bbbcc57:0] 5号热泵运行标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 1760,
        "wires": []
    },
    {
        "id": "4986af6",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[77972e9:0] 3号热泵运行标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 1680,
        "wires": []
    },
    {
        "id": "abfb3ee",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ce1883d:0] 6号热泵运行标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 880,
        "y": 1800,
        "wires": []
    },
    {
        "id": "b83bffc",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵运行数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1260,
        "y": 1700,
        "wires": [
            [
                {
                    "id": "d9c7fff",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "4f84f1d",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[5b6cd1e:0] 2号热泵故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1540,
        "y": 1640,
        "wires": []
    },
    {
        "id": "ef2e814",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9fd7824:0] 4号热泵故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1540,
        "y": 1720,
        "wires": []
    },
    {
        "id": "2e26c43",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c5cde05:0] 5号热泵故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1540,
        "y": 1760,
        "wires": []
    },
    {
        "id": "7f0bfc9",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[fc7edce:0] 6号热泵故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1540,
        "y": 1800,
        "wires": []
    },
    {
        "id": "2abe761",
        "type": "add",
        "z": "f26cb0",
        "inputs": 6,
        "outputs": 1,
        "name": "加",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 1730,
        "y": 1700,
        "wires": [
            [
                {
                    "id": "43f8a5c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4f84f1d",
                    "port": 0
                }
            ],
            [
                {
                    "id": "4b8c26b",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ef2e814",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2e26c43",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7f0bfc9",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "dccb402",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8ede5ec:0] 1号热泵故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1540,
        "y": 1880,
        "wires": []
    },
    {
        "id": "7663da1",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[c5cde05:0] 5号热泵故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1540,
        "y": 2040,
        "wires": []
    },
    {
        "id": "c52b6ff",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[fc7edce:0] 6号热泵故障标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1540,
        "y": 2080,
        "wires": []
    },
    {
        "id": "2fa4f05",
        "type": "bitGroup",
        "z": "f26cb0",
        "inputs": 6,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1730,
        "y": 1980,
        "wires": [
            [
                {
                    "id": "dccb402",
                    "port": 0
                }
            ],
            [
                {
                    "id": "2cb91ac",
                    "port": 0
                }
            ],
            [
                {
                    "id": "dd7a888",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a358b7",
                    "port": 0
                }
            ],
            [
                {
                    "id": "7663da1",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c52b6ff",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "4e02226",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵故障组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1940,
        "y": 1980,
        "wires": [
            [
                {
                    "id": "2fa4f05",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "816bccd",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6877550:0] 1号热泵可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2200,
        "y": 1600,
        "wires": []
    },
    {
        "id": "1431f2d",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[288fced:0] 2号热泵可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2200,
        "y": 1640,
        "wires": []
    },
    {
        "id": "e2b765",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[24c8dd9:0] 6号热泵可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2200,
        "y": 1800,
        "wires": []
    },
    {
        "id": "9d8f202",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵可用数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2580,
        "y": 1700,
        "wires": [
            [
                {
                    "id": "9835382",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "860e674",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[288fced:0] 2号热泵可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2200,
        "y": 1920,
        "wires": []
    },
    {
        "id": "2070899",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[76175e9:0] 3号热泵可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2200,
        "y": 1960,
        "wires": []
    },
    {
        "id": "a0238d2",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[e3dd63b:0] 4号热泵可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2200,
        "y": 2000,
        "wires": []
    },
    {
        "id": "a9fced6",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[89a7a50:0] 5号热泵可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2200,
        "y": 2040,
        "wires": []
    },
    {
        "id": "387c53",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[24c8dd9:0] 6号热泵可用标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2200,
        "y": 2080,
        "wires": []
    },
    {
        "id": "33d9de5",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵可用组合标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2600,
        "y": 1980,
        "wires": [
            [
                {
                    "id": "c81b8ca",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e2833eb",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵初始开启数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2150,
        "y": 2580,
        "wires": [
            [
                {
                    "id": "e0ec94e",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "7dd4767",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4483bbe:0] 热泵总数量",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1540,
        "y": 3180,
        "wires": []
    },
    {
        "id": "f9165dd",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻供水总管温度设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 7,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 430,
        "y": 2440,
        "wires": [
            [
                {
                    "id": "3f86f2a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "fff0f80",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "冷冻供水温度死区设定值",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 430,
        "y": 2500,
        "wires": [
            [
                {
                    "id": "3bbcefd",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "672aefd",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵加载冷冻供回水温差设定值",
        "swInputType": "analog",
        "swInputDefault": "5",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 5,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 450,
        "y": 2560,
        "wires": [
            [
                {
                    "id": "8acacc3",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "13664a3",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵加载负荷上限设定值",
        "swInputType": "analog",
        "swInputDefault": "80",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 80,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 430,
        "y": 2680,
        "wires": [
            [
                {
                    "id": "2db4165",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "41e2798",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵减载负荷下限设定值",
        "swInputType": "analog",
        "swInputDefault": "50",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 50,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 430,
        "y": 2740,
        "wires": [
            [
                {
                    "id": "afa42e4",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8c91acd",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[41e2798:0] 热泵减载负荷下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1490,
        "y": 3260,
        "wires": []
    },
    {
        "id": "46110c3",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[fd7e897:0] 1号热泵#1负荷率",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1520,
        "y": 3300,
        "wires": []
    },
    {
        "id": "23e7def",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ba50e87:0] 1号热泵启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 850,
        "y": 380,
        "wires": []
    },
    {
        "id": "a0bbbf",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d1a70ec:0] 3号热泵启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4010,
        "y": 380,
        "wires": []
    },
    {
        "id": "9b9bb6",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[527e456:0] 5号热泵启停自动控制命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2410,
        "y": 1040,
        "wires": []
    },
    {
        "id": "af4333",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6f7b6f5:0] 2号热泵#1负荷率",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1520,
        "y": 3340,
        "wires": []
    },
    {
        "id": "4541cfa",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[918323e:0] 3号热泵#1负荷率",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1520,
        "y": 3380,
        "wires": []
    },
    {
        "id": "9ebc46b",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[faaebd:0] 4号热泵#1负荷率",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1520,
        "y": 3420,
        "wires": []
    },
    {
        "id": "b6724de",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[52de978:0] 5号热泵#1负荷率",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1520,
        "y": 3460,
        "wires": []
    },
    {
        "id": "2c5eb7",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[29ac60d:0] 6号热泵#1负荷率",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1520,
        "y": 3500,
        "wires": []
    },
    {
        "id": "7680b09",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "低负荷运行热泵数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2060,
        "y": 3380,
        "wires": [
            [
                {
                    "id": "94f6ff1",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "acb234c",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵加载延时设定值",
        "swInputType": "analog",
        "swInputDefault": "10",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 10,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 2860,
        "wires": [
            [
                {
                    "id": "de20de",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "3f10b0e",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵减载延时设定值",
        "swInputType": "analog",
        "swInputDefault": "10",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 10,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 420,
        "y": 2920,
        "wires": [
            [
                {
                    "id": "1e46b9b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "74933ee",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f856f50:0] 季节模式设定",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2470,
        "y": 2340,
        "wires": []
    },
    {
        "id": "533b934",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[6f8299a:0] 热泵可正常运行数量",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2450,
        "y": 2460,
        "wires": []
    },
    {
        "id": "e3c6ce6",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[7680b09:0] 低负荷运行热泵数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2450,
        "y": 2580,
        "wires": []
    },
    {
        "id": "88a7a10",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f9165dd:0] 冷冻供水总管温度设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2430,
        "y": 2700,
        "wires": []
    },
    {
        "id": "30751bd",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[fff0f80:0] 冷冻供水温度死区设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2430,
        "y": 2740,
        "wires": []
    },
    {
        "id": "f03667a",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[672aefd:0] 热泵加载冷冻供回水温差设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2410,
        "y": 2780,
        "wires": []
    },
    {
        "id": "c1c09b1",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[acb234c:0] 热泵加载延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2450,
        "y": 2860,
        "wires": []
    },
    {
        "id": "6e655bd",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[3f10b0e:0] 热泵减载延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2450,
        "y": 2900,
        "wires": []
    },
    {
        "id": "5f7a1cf",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵减载标志",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2920,
        "y": 2640,
        "wires": [
            [
                {
                    "id": "7ae59e2",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "a822dc4",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[baccd51:0] 系统启停",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2480,
        "y": 2980,
        "wires": []
    },
    {
        "id": "4cb9fe9",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b0fa8bf:0] 热泵启动加减载延时设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2430,
        "y": 3300,
        "wires": []
    },
    {
        "id": "52e7ac8",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ab4313b:0] 热泵加载标志",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2350,
        "y": 3340,
        "wires": []
    },
    {
        "id": "a78c1c8",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵完成初始开启标志位",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2930,
        "y": 3180,
        "wires": [
            [
                {
                    "id": "7b278f0",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "dafcd77",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵需求数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 2900,
        "y": 3240,
        "wires": [
            [
                {
                    "id": "7b278f0",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "e790de4",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[4483bbe:0] 热泵总数量",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3320,
        "y": 2360,
        "wires": []
    },
    {
        "id": "f918c89",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[dafcd77:0] 热泵需求数量",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3310,
        "y": 2400,
        "wires": []
    },
    {
        "id": "3463c77",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[9cb1d13:0] 1号热泵1#压缩机运行时长",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3280,
        "y": 2520,
        "wires": []
    },
    {
        "id": "73e9c89",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[ff71330:0] 3号热泵1#压缩机运行时长",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3280,
        "y": 2600,
        "wires": []
    },
    {
        "id": "8ae814b",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[2d669c0:0] 4号热泵1#压缩机运行时长",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3280,
        "y": 2640,
        "wires": []
    },
    {
        "id": "ce3c2d8",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "2号热泵自动启停命令（预命令）",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3910,
        "y": 2440,
        "wires": [
            [
                {
                    "id": "9865bcb",
                    "port": 1
                }
            ],
            []
        ]
    },
    {
        "id": "332eca0",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "3号热泵自动启停命令（预命令）",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3900,
        "y": 2500,
        "wires": [
            [
                {
                    "id": "9865bcb",
                    "port": 2
                }
            ],
            []
        ]
    },
    {
        "id": "a4f459c",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "4号热泵自动启停命令（预命令）",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3910,
        "y": 2560,
        "wires": [
            [
                {
                    "id": "9865bcb",
                    "port": 3
                }
            ],
            []
        ]
    },
    {
        "id": "c74befb",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "5号热泵自动启停命令（预命令）",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3910,
        "y": 2620,
        "wires": [
            [
                {
                    "id": "9865bcb",
                    "port": 4
                }
            ],
            []
        ]
    },
    {
        "id": "f883df",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "6号热泵自动启停命令（预命令）",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3910,
        "y": 2680,
        "wires": [
            [
                {
                    "id": "9865bcb",
                    "port": 5
                }
            ],
            []
        ]
    },
    {
        "id": "8d1389",
        "type": "bitGroup",
        "z": "f26cb0",
        "inputs": 6,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4210,
        "y": 2420,
        "wires": [
            [
                {
                    "id": "e60cdbf",
                    "port": 0
                }
            ],
            [
                {
                    "id": "ce3c2d8",
                    "port": 0
                }
            ],
            [
                {
                    "id": "332eca0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "a4f459c",
                    "port": 0
                }
            ],
            [
                {
                    "id": "c74befb",
                    "port": 0
                }
            ],
            [
                {
                    "id": "f883df",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "a4ce645",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[845a389:0] 热泵自动启停组合命令（预命令）",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 2410,
        "y": 2380,
        "wires": []
    },
    {
        "id": "ead41f9",
        "type": "bitGroup",
        "z": "f26cb0",
        "inputs": 6,
        "outputs": 1,
        "name": "位组合",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4450,
        "y": 2680,
        "wires": [
            [
                {
                    "id": "c9d7748",
                    "port": 0
                }
            ],
            [
                {
                    "id": "121f2c0",
                    "port": 0
                }
            ],
            [
                {
                    "id": "14c34d3",
                    "port": 0
                }
            ],
            [
                {
                    "id": "1a4c30a",
                    "port": 0
                }
            ],
            [
                {
                    "id": "327ce79",
                    "port": 0
                }
            ],
            [
                {
                    "id": "8afdc85",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "b2bc590",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵半自动启停组合命令",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4830,
        "y": 2680,
        "wires": [
            [
                {
                    "id": "8d18709",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "8d0ea8c",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "热泵半自动开启数量",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4820,
        "y": 2880,
        "wires": [
            [
                {
                    "id": "cd389f8",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "660be1c",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b2bc590:0] 热泵半自动启停组合命令",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 3270,
        "y": 2480,
        "wires": []
    },
    {
        "id": "f803673",
        "type": "logic",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3990,
        "y": 2920,
        "wires": [
            [
                {
                    "id": "c05fda6",
                    "port": 0
                }
            ],
            [
                {
                    "id": "234510",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "3445ec7",
        "type": "logic",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3990,
        "y": 2980,
        "wires": [
            [
                {
                    "id": "ddbebc4",
                    "port": 0
                }
            ],
            [
                {
                    "id": "234510",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "46a57a3",
        "type": "logic",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 1,
        "name": "逻辑运算",
        "lType": "OR",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3990,
        "y": 3040,
        "wires": [
            [
                {
                    "id": "7f7a240",
                    "port": 0
                }
            ],
            [
                {
                    "id": "234510",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "de43446",
        "type": "bitFetch",
        "z": "f26cb0",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": 0,
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3630,
        "y": 2700,
        "wires": [
            [
                {
                    "id": "95551d2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "94aa2d2",
        "type": "bitFetch",
        "z": "f26cb0",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "1",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3630,
        "y": 2740,
        "wires": [
            [
                {
                    "id": "95551d2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "ddbebc4",
        "type": "bitFetch",
        "z": "f26cb0",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "3",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3630,
        "y": 2820,
        "wires": [
            [
                {
                    "id": "95551d2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "e93f285",
        "type": "bitFetch",
        "z": "f26cb0",
        "inputs": 1,
        "outputs": 1,
        "name": "取位",
        "bit": "5",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "x": 3630,
        "y": 2900,
        "wires": [
            [
                {
                    "id": "95551d2",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "1eeb457",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[baccd51:0] 系统启停",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 4440,
        "y": 2580,
        "wires": []
    },
    {
        "id": "cd389f8",
        "type": "multiply",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 1,
        "name": "乘",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "fixedValue": 0,
        "x": 4630,
        "y": 2880,
        "wires": [
            [
                {
                    "id": "1eeb457",
                    "port": 0
                }
            ],
            [
                {
                    "id": "458ca4e",
                    "port": 0
                }
            ]
        ]
    },
    {
        "id": "fc4fa16",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "目标温度智能设定启禁用",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 490,
        "y": 3580,
        "wires": [
            [
                {
                    "id": "890b7e9",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d8602ee",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "计算间隔",
        "swInputType": "analog",
        "swInputDefault": "7",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 7,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 440,
        "y": 4240,
        "wires": [
            [
                {
                    "id": "b669863",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "b8a6544",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "制冷季节目标温度常数项设定值",
        "swInputType": "analog",
        "swInputDefault": "23",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 23,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 3760,
        "wires": [
            [
                {
                    "id": "dfb6d64",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "12a9320",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "制热季节目标温度系数项设定值",
        "swInputType": "analog",
        "swInputDefault": "0.6",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0.6,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 3880,
        "wires": [
            [
                {
                    "id": "2cc798e",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "9eeb2d7",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "制热季节目标温度常数项设定值",
        "swInputType": "analog",
        "swInputDefault": "46",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 43,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 510,
        "y": 3940,
        "wires": [
            [
                {
                    "id": "a34571",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "645a64e",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "制冷季节总管供水温度手动设定值",
        "swInputType": "analog",
        "swInputDefault": "7",
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 7,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 520,
        "y": 3640,
        "wires": [
            [
                {
                    "id": "321a0dd",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "637f2a4",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[fc4fa16:0] 目标温度智能设定启禁用",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 990,
        "y": 3620,
        "wires": []
    },
    {
        "id": "b2fd4c8",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[f856f50:0] 季节模式设定",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1030,
        "y": 3660,
        "wires": []
    },
    {
        "id": "4b33225",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[24d1c61:0] 制冷季节目标温度系数项设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 3780,
        "wires": []
    },
    {
        "id": "ff23791",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[b8a6544:0] 制冷季节目标温度常数项设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 3820,
        "wires": []
    },
    {
        "id": "2d52de4",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[76730c9:0] 湿球温度",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 3740,
        "wires": []
    },
    {
        "id": "b788ebe",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[8cc0c3:0] 室外温度",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 3900,
        "wires": []
    },
    {
        "id": "2960c5",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[44d1adb:0] 制冷季节目标温度上限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 4020,
        "wires": []
    },
    {
        "id": "a91b7f4",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[31c5ec5:0] 制冷季节目标温度下限设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 980,
        "y": 4060,
        "wires": []
    },
    {
        "id": "f04349c",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[d8602ee:0] 计算间隔",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 1040,
        "y": 4180,
        "wires": []
    },
    {
        "id": "43d41b5",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[645a64e:0] 制冷季节总管供水温度手动设定值",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 970,
        "y": 3700,
        "wires": []
    },
    {
        "id": "9ed63d7",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "总管供水温度自动设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1930,
        "y": 3860,
        "wires": [
            [
                {
                    "id": "7ce63e2",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "a9ed4df",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "总管供水温度最终设定值",
        "swInputType": "analog",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": false,
        "bacnetObjectType": "OBJECT_DISABLED",
        "bacnetObjectInstanceAuto": true,
        "bacnetObjectInstance": 1,
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": 0,
        "outOfService": 0,
        "outOfServiceValue": 7,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1930,
        "y": 3940,
        "wires": [
            [
                {
                    "id": "afff11b",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "1868fb7",
        "type": "comment",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 0,
        "name": "热泵标准控制",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "info": "",
        "x": 470,
        "y": 140,
        "wires": []
    },
    {
        "id": "c2103ff",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "HP1_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "11",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP1_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 300,
        "y": 260,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "826bc9c",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "HP2_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "15",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP2_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1920,
        "y": 240,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "89f38ca",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "HP3_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "19",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP3_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3520,
        "y": 240,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "37e9779",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "HP5_AM",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "27",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP5_AM",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1920,
        "y": 880,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "5175def",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "HP2_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "16",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP2_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1920,
        "y": 300,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "e093221",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "HP3_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "20",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP3_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3520,
        "y": 300,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "1a4ec67",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "HP4_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "24",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP4_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 300,
        "y": 940,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "68d96c3",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "HP5_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "28",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP5_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1920,
        "y": 940,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "91b7582",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "HP6_MC",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "32",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP6_MC",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3520,
        "y": 960,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "ae3ec48",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "HP1_Run",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "13",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP1_Run",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1570,
        "y": 220,
        "wires": [
            [
                {
                    "id": "590cc49",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "99b0ca6",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "Alarm_HP1_F",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "14",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "Alarm_HP1_F",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1580,
        "y": 400,
        "wires": [
            [
                {
                    "id": "8ede5ec",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "e40508b",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "HP2_Run",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "17",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP2_Run",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3130,
        "y": 220,
        "wires": [
            [
                {
                    "id": "9c7974a",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "6235cd5",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "Alarm_HP2_F",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "18",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "Alarm_HP2_F",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3140,
        "y": 400,
        "wires": [
            [
                {
                    "id": "5b6cd1e",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "50cc40c",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "HP3_Run",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "21",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "HP3_Run",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4730,
        "y": 200,
        "wires": [
            [
                {
                    "id": "77972e9",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "53c893d",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "Alarm_HP3_F",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "22",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "Alarm_HP3_F",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4740,
        "y": 400,
        "wires": [
            [
                {
                    "id": "2868ec9",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "d2f852b",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "Alarm_HP6_F",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "34",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "Alarm_HP6_F",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 4740,
        "y": 1060,
        "wires": [
            [
                {
                    "id": "fc7edce",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "81af7b1",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "Alarm_HP5_F",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "30",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "Alarm_HP5_F",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 3140,
        "y": 1060,
        "wires": [
            [
                {
                    "id": "c5cde05",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "a8c4830",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "Alarm_HP4_F",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "26",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "Alarm_HP4_F",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 1580,
        "y": 1060,
        "wires": [
            [
                {
                    "id": "9fd7824",
                    "port": 0
                }
            ],
            []
        ]
    },
    {
        "id": "5fd5c40",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_Mode",
        "swInputType": "binary",
        "swInputDefault": 0,
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_BINARY_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "10",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "Sys_Mode",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "powerDownSave": false,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 290,
        "y": 200,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "3f86f2a",
        "type": "quote",
        "z": "f26cb0",
        "inputs": 0,
        "outputs": 1,
        "name": "引用",
        "labelName": "[98db04b:0] [AV-43]AI_HPWS_T_FSP",
        "labelNameOld": "",
        "outOfService": 0,
        "outOfServiceValue": 0,
        "x": 190,
        "y": 2440,
        "wires": []
    },
    {
        "id": "3bbcefd",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_HPWTDB_SP",
        "swInputType": "analog",
        "swInputDefault": "1",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "11",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "Sys_HPWTDB_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 1,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 190,
        "y": 2500,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "8acacc3",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_HPLDT_SP",
        "swInputType": "analog",
        "swInputDefault": "5",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "12",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "Sys_HPLDT_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 5,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 190,
        "y": 2560,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "2db4165",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_HLoad_SP",
        "swInputType": "analog",
        "swInputDefault": "80",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "14",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "Sys_HLoad_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 80,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 190,
        "y": 2680,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "44340ce",
        "type": "swInput",
        "z": "f26cb0",
        "inputs": 2,
        "outputs": 2,
        "name": "Sys_DT_InitS_SP",
        "swInputType": "analog",
        "swInputDefault": "30",
        "swInputPriority": "16",
        "bacnetVisible": true,
        "bacnetObjectType": "OBJECT_ANALOG_VALUE",
        "bacnetObjectInstanceAuto": false,
        "bacnetObjectInstance": "16",
        "bacnetObjectUnits": "No Units",
        "bacnetObjectPrefix": "Sys_DT_InitS_SP",
        "bacnetObjectCOV": false,
        "bacnetObjectCOVInscreace": "0.1",
        "outOfService": 0,
        "outOfServiceValue": 30,
        "powerDownSave": true,
        "modbusSlaveEnable": false,
        "modbusSlaveRegAddr": 0,
        "modbusSlaveRegType": "0",
        "x": 190,
        "y": 2800,
        "wires": [
            [],
            []
        ]
    },
    {
