# 机房群控程序 JSON 结构对比总结

## 1. 分析对象

本次对比的是 `programs\机房群控程序` 目录下的 2 个 JSON 文件：

| 文件 | 简称 | 程序对象 |
| --- | --- | --- |
| `20230707_机房群控示例程序{2主机+3冷冻冷却水泵+2冷却塔].json` | 群控示例程序 | 2 台主机、3 台冷冻泵、3 台冷却泵、2 台冷却塔的水系统群控示例 |
| `风冷热泵标准控制程序[风冷涡旋]20240905.json` | 风冷热泵标准程序 | 以风冷涡旋热泵为核心的标准控制程序，按 6 台热泵/水泵/蝶阀上限组织 |

说明：以下总结重点是 JSON 内部的程序结构、模块组织、点位组织和复用方式，不展开逐条控制逻辑的工艺正确性判断。

## 2. 整体结论

这 2 个 JSON 文件本质上都是图形化控制程序导出的扁平流程数组，结构接近 Node-RED/可视化逻辑编程模型：

- 顶层是一个对象数组，不是业务树形结构。
- `tab` 定义画布页签。
- `subflow` 定义可复用子流程模板。
- 普通节点通过 `z` 字段归属到某个 `tab` 或某个 `subflow`。
- 子流程实例通过 `type = subflow:<子流程ID>` 表示。
- 节点同时保存逻辑参数、点位属性、`x`/`y` 画布坐标和 `wires` 连接关系，因此 JSON 同时是控制逻辑文件和画布布局文件。

两份程序的共同结构特征是“点位驱动 + 子流程复用”：

- 数量最多的节点都是 `swInput` 和 `quote`。
- `swInput` 用来定义软件点、设定值、中间状态、命令量、故障量。
- `quote` 用来跨区域引用已有点位，减少跨页长连线和重复建点。
- 设备标准控制逻辑被封装为 `subflow`，主页面通过多个子流程实例完成设备级复制。

二者的主要区别是：

- 群控示例程序更像固定水系统的示例模板，设备数量和对象类型较固定，硬接与通讯信号被抽象成软件点，没有实际 `hwInput`、`hwOutput`、`modbusOutput` 节点。
- 风冷热泵标准程序更接近可落地项目模板，包含硬件输入输出、Modbus 通讯点、BACnet 可见点、使用配置页、备用点页和更完整的联动/旁通/热泵算法层。
- 群控示例程序按“主机、冷却塔、冷冻泵、冷却泵、设备顺序”拆页；风冷热泵标准程序按“配置、硬接、通讯、热泵、蝶阀、水泵、联动、旁通”拆页，系统边界更清晰。

## 3. 总体规模对比

| 指标 | 群控示例程序 | 风冷热泵标准程序 | 结构含义 |
| --- | ---: | ---: | --- |
| 顶层对象总数 | 2133 | 3450 | 第二份约为第一份的 1.62 倍 |
| `tab` 页签数 | 8 | 9 | 第二份多了配置、备用、旁通等工程页 |
| `subflow` 定义数 | 7 | 11 | 第二份封装了更多系统级算法模块 |
| 普通节点数 | 2118 | 3430 | 不含 `tab` 和 `subflow` 定义 |
| 主页面节点数 | 1719 | 2577 | 页面层逻辑规模第二份更大 |
| 子流程内部节点数 | 399 | 853 | 第二份子流程内部复杂度明显更高 |
| 子流程实例数 | 19 | 27 | 第二份以 6 台设备为上限复制更多实例 |
| `comment` 节点数 | 133 | 295 | 第二份页面注释和分区标识更密集 |
| `quote` 节点数 | 691 | 1009 | 两份都大量依赖跨点位引用 |
| `swInput` 节点数 | 687 | 999 | 两份都以软件点为核心建模 |
| `constInput` 节点数 | 47 | 81 | 第二份固定常量、枚举判断更多 |
| `hwInput` 节点数 | 0 | 61 | 只有第二份包含真实硬件输入 |
| `hwOutput` 节点数 | 0 | 25 | 只有第二份包含真实硬件输出 |
| `modbusOutput` 节点数 | 0 | 132 | 只有第二份包含热泵通讯采集/写入点 |

从比例看，两份程序的信号层节点都占绝对多数。按 `swInput`、`quote`、`constInput`、硬件点和通讯点合并统计：

| 类别 | 群控示例程序 | 风冷热泵标准程序 |
| --- | ---: | ---: |
| 信号/点位类节点 | 1425 | 2307 |
| 逻辑判断/时序类节点 | 359 | 500 |
| 计算/算法类节点 | 90 | 136 |
| 位运算/组合标志类节点 | 84 | 158 |
| 子流程实例节点 | 19 | 27 |
| 注释节点 | 133 | 295 |

这说明两份程序的结构重心不是少量复杂公式，而是大量点位、引用、组合状态和设备实例的编排。

## 4. JSON 结构共同特点

### 4.1 顶层是扁平数组，层次关系靠字段建立

两份文件都没有把“系统、设备、点位、算法”嵌套成树，而是把所有对象平铺在一个数组中。真正的结构关系由以下字段表达：

- `type = tab`：定义普通流程页。
- `type = subflow`：定义可复用模块。
- `type = subflow:<id>`：在页面中实例化某个子流程。
- `z`：表示当前节点属于哪个页签或哪个子流程。
- `id`：作为节点、页签、子流程的唯一引用标识。
- `x`、`y`：保存画布位置。
- `wires`：保存端口连接关系。

从这两份文件的数据表现看，普通功能节点的 `wires` 更像是按输入端口保存上游来源：例如 `inputs = 13` 的子流程实例通常有 13 组 `wires`，每组记录一个上游节点 `id` 和端口 `port`。这与很多标准 Node-RED 节点“按输出端口列下游目标”的习惯不完全一样，分析时需要按本项目导出格式理解。

### 4.2 页面层和模块层分工明确

两份程序都分成两个层次：

- 页面层：负责工程功能分区，例如信号页、设备页、联动页。
- 模块层：负责复用设备控制或算法控制，例如泵标准控制、蝶阀标准控制、设备轮询。

这种结构的好处是：页面可以按工艺系统拆分，重复设备则用子流程复制，避免在主画布中完整复制每台设备的全部底层逻辑。

### 4.3 软件点和引用点是程序骨架

两份文件中 `swInput` 与 `quote` 数量都非常高：

- 群控示例程序：`swInput` 687 个，`quote` 691 个。
- 风冷热泵标准程序：`swInput` 999 个，`quote` 1009 个。

所有 `quote` 都带有类似 `[节点ID:端口] 点位名称` 的 `labelName`：

- 群控示例程序的 691 个 `quote` 全部引用 `swInput`。
- 风冷热泵标准程序的 1009 个 `quote` 中，1007 个引用 `swInput`，2 个引用 `wetBulbT`。

这说明程序采用的是“先定义点位，再到各逻辑区域引用点位”的组织方式。点位命名承担了很强的结构语义，例如运行状态、故障状态、手自动切换、自动命令、手动命令、最终命令、可用标志、组合标志位等。

### 4.4 子流程接口靠端口，不靠环境变量

两份程序的 `subflow` 都定义了 `in` 和 `out` 端口，但 `env` 数量均为 0。也就是说，子流程没有通过环境变量进行参数化，而是通过输入端口接入外部点位和设定值。

这种设计更直观，适合图形化接线和工程人员查看；缺点是子流程接口较长，复杂模块会出现十几个输入端口。

## 5. 群控示例程序结构特点

### 5.1 页签结构

| 页签 | 节点数 | 主要节点类型 | 结构作用 |
| --- | ---: | --- | --- |
| `流程 1` | 0 | 无 | 空白占位页 |
| `硬接&通讯信号` | 162 | `swInput`、`comment`、`quote` | 统一定义传感器、压力、温度、泵、冷却塔、蝶阀、主机通讯等信号 |
| `主机及其蝶阀标准控制` | 236 | `swInput`、`quote`、`bitGroup` | 2 台主机及 4 个主机侧蝶阀的标准控制实例 |
| `冷却塔及其蝶阀标准控制` | 246 | `swInput`、`quote`、`logic`、`bitGroup` | 2 台冷却塔风机及 4 个冷却塔蝶阀控制实例 |
| `冷冻&冷却泵标准控制` | 318 | `swInput`、`quote`、`add`、`divide` | 3 台冷冻泵和 3 台冷却泵控制、运行时间和频率相关逻辑 |
| `设备加减载&轮询` | 228 | `quote`、`compare`、`swInput`、`logic` | 主机加减载、初始开启数量、设备运行统计和轮询判断 |
| `水泵&冷却塔变频` | 123 | `swInput`、`quote`、`pid` | 冷冻泵、冷却泵、冷却塔风机的变频 PID/限幅控制 |
| `设备动作先后判定` | 406 | `quote`、`compare`、`swInput`、`logic` | 最大的系统级联锁页，负责设备动作顺序、可开数量、故障数量等判定 |

该程序的页面组织体现出固定水系统群控的典型分层：

- 先集中定义信号。
- 再分设备类型做标准控制。
- 再做系统级加减载、轮询、变频和动作顺序判定。

其中 `设备动作先后判定` 是节点最多的页面，说明这份程序的结构重点在“多类设备之间的启动顺序、可用性和联锁关系”，而不是单台设备内部控制。

### 5.2 子流程结构

| 子流程 | 内部节点数 | 接口规模 | 实例数 | 主要用途 |
| --- | ---: | --- | ---: | --- |
| `主机标准控制` | 60 | 13 入 / 7 出 | 2 | 主机运行、模式、故障、启停、目标温度相关控制 |
| `主机蝶阀标准控制` | 73 | 8 入 / 6 出 | 4 | 主机冷冻/冷却侧蝶阀开关、故障、可用标志 |
| `冷却塔蝶阀标准控制` | 73 | 8 入 / 6 出 | 4 | 冷却塔进出口蝶阀控制 |
| `变频冷冻水泵标准控制` | 55 | 14 入 / 6 出 | 3 | 冷冻泵启停、频率、故障、可用状态 |
| `变频冷却水泵标准控制` | 55 | 14 入 / 6 出 | 3 | 冷却泵启停、频率、故障、可用状态 |
| `变频冷却塔风机标准控制` | 55 | 14 入 / 6 出 | 2 | 冷却塔风机启停、频率、故障、可用状态 |
| `设备运行统计` | 28 | 6 入 / 2 出 | 1 | 高位/低位运行设备数量统计 |

这个子流程体系有两个特点：

- 设备类型拆得比较细，冷冻泵、冷却泵、冷却塔风机分别有独立标准控制子流程，虽然接口和内部结构高度相似。
- 子流程更偏设备级封装，系统级算法仍然大量铺在主页面中，例如 `设备加减载&轮询`、`设备动作先后判定`。

### 5.3 点位和 I/O 特点

群控示例程序没有发现 `hwInput`、`hwOutput`、`modbusOutput` 节点，说明它不是直接绑定现场硬件通道的工程文件，而是把硬接、通讯、传感器等都抽象为软件点 `swInput`。

`硬接&通讯信号` 页中按设备对象成组布置：

- 传感器信号、压力信号、温度信号。
- 冷冻泵、冷却泵硬接信号。
- 冷却塔风机硬接信号。
- 主机冷冻蝶阀、主机冷却蝶阀硬接信号。
- 冷却塔进口/出口蝶阀硬接信号。
- 主机通讯信号。

这种结构更适合作为“群控逻辑示例”或“软件点模板”，后续项目需要再映射到真实硬件、通讯和 BACnet/Modbus 点。

### 5.4 控制结构特点

群控示例程序的控制结构重点有以下几类：

- 设备级标准控制：主机、泵、冷却塔风机、蝶阀各自封装。
- 组合标志：使用 `bitGroup`、`bitFetch`、`bitOperation` 表达多设备可用、故障、运行中的组合状态。
- 加减载与轮询：使用 `compare`、`logic`、`switch`、`sort`、`runtime`、`statistics` 等节点判断设备运行数量和轮换。
- 频率控制：`水泵&冷却塔变频` 页包含 3 个 `pid`，说明冷冻泵、冷却泵、冷却塔风机各有独立的变频调节逻辑。
- 动作顺序：`设备动作先后判定` 是最大页面，反映出设备启停顺序、阀泵主机联动、故障数量和最大可开数量是该程序的关键结构层。

## 6. 风冷热泵标准程序结构特点

### 6.1 页签结构

| 页签 | 节点数 | 主要节点类型 | 结构作用 |
| --- | ---: | --- | --- |
| `使用配置` | 35 | `constInput`、`swInput`、`comment` | 配置热泵总数量、水泵总数量、单机/从主、泵连接形式、季节模式 |
| `硬接/调用信号` | 275 | `comment`、`swInput`、`hwInput`、`hwOutput` | 现场硬接点、硬件输入输出、调用信号映射 |
| `通讯信号` | 438 | `swInput`、`modbusOutput`、`comment`、`quote` | 1-6 号热泵通讯点、从机通讯采集、BACnet/Modbus 映射 |
| `备用点位` | 35 | `swInput`、`comment` | 预留软件点 |
| `风冷热泵控制` | 580 | `quote`、`swInput`、`comment`、`compare` | 6 台热泵标准控制、目标温度、初始开机、加减载、需求数和轮询 |
| `蝶阀控制` | 240 | `quote`、`swInput`、`logic`、`bitGroup` | 6 个热泵蝶阀的标准控制 |
| `水泵控制` | 457 | `quote`、`swInput`、`comment`、`divide`、`add` | 6 台变频水泵控制、运行时间、轮询和频率温压双控 |
| `联动控制` | 470 | `quote`、`swInput`、`bitFetch`、`compare`、`logic` | 系统启停、模式、线路状态、气象参数、热泵/水泵联动 |
| `旁通阀控制` | 47 | `swInput`、`quote`、`limit` | 旁通阀控制逻辑 |

该程序的页面分区明显比群控示例程序更工程化：

- `使用配置` 独立出来，用少量点位决定系统形态。
- `硬接/调用信号` 和 `通讯信号` 分离，硬件通道与通讯寄存器边界清楚。
- `备用点位` 单独成页，体现标准模板预留能力。
- 热泵、蝶阀、水泵、联动、旁通分别成页，系统边界更完整。

### 6.2 子流程结构

| 子流程 | 内部节点数 | 接口规模 | 实例数 | 主要用途 |
| --- | ---: | --- | ---: | --- |
| `热泵标准控制` | 40 | 8 入 / 4 出 | 6 | 单台热泵运行、模式、故障、启停和可用状态 |
| `蝶阀标准控制` | 71 | 8 入 / 5 出 | 6 | 单个蝶阀开关、开关故障和可用状态 |
| `变频水泵标准控制` | 47 | 14 入 / 4 出 | 6 | 单台水泵启停、频率、故障、可用状态 |
| `设备轮询启停[上限6]` | 278 | 11 入 / 6 出 | 2 | 按最多 6 台设备生成自动启停命令 |
| `设备运行统计[上限6]` | 60 | 10 入 / 2 出 | 1 | 统计高位/低位运行设备数量 |
| `设备需求数` | 58 | 11 入 / 2 出 | 1 | 根据初始开启、半自动数量、加减载等输出需求数量 |
| `热泵加减载` | 108 | 16 入 / 2 出 | 1 | 根据温度、温差、死区和延时输出加载/减载标志 |
| `制冷热泵初始开启台数` | 35 | 11 入 / 1 出 | 1 | 夏季按湿球温度等条件计算初始开机台数 |
| `制热热泵初始开启台数` | 35 | 11 入 / 1 出 | 1 | 冬季按干球温度等条件计算初始开机台数 |
| `目标温度智能设定` | 57 | 15 入 / 2 出 | 1 | 按季节、参数、上下限和计算间隔生成目标温度 |
| `水泵频率温压双控` | 64 | 18 入 / 3 出 | 1 | 根据温差和压差双控制生成水泵频率命令 |

这个子流程体系比群控示例程序更抽象：

- 单台设备标准控制更通用，例如所有水泵共用一个 `变频水泵标准控制`。
- 系统级算法也被封装成子流程，例如需求数、加减载、初始开启台数、目标温度智能设定、温压双控。
- 多设备上限被明确写进模块名，例如 `设备轮询启停[上限6]`、`设备运行统计[上限6]`。

### 6.3 硬件和通讯结构

风冷热泵标准程序包含真实工程点映射：

| 点位类型 | 数量 | 结构含义 |
| --- | ---: | --- |
| `hwInput` | 61 | 现场硬件输入，包含 DI 和 0-10V |
| `hwOutput` | 25 | 现场硬件输出，包含 DO 和 0-10V |
| `modbusOutput` | 132 | Modbus 通讯点，按 6 台热泵组织 |
| BACnet 可见节点 | 459 | 包含软件点、硬件点和通讯点 |

硬件输入模式分布：

| 模式 | 数量 |
| --- | ---: |
| `DI` | 36 |
| `0-10V` | 25 |

硬件输出模式分布：

| 模式 | 数量 |
| --- | ---: |
| `DO` | 18 |
| `0-10V` | 7 |

Modbus 结构也很规整：

- `functionCode = 3` 的点 108 个，主要用于读寄存器。
- `functionCode = 6` 的点 24 个，主要用于写单寄存器。
- `modbusAddress = 1` 到 `6` 各 22 个点，说明通讯点按 6 台热泵均匀复制。

这说明第二份不是单纯控制算法模板，而是已经包含了设备通讯和现场 I/O 绑定。

### 6.4 配置结构

`使用配置` 页是第二份程序的重要结构差异。它把系统形态抽象为少数配置点：

- 热泵总数量。
- 水泵总数量。
- 热泵形式：`0=单机；1=从主`。
- 泵连形式：`0=并联泵；1=一对一`。
- 季节模式设定：`0=制冷模式；1=制热模式`。
- 热泵总数量二进制组合、水泵总数量二进制组合。

这使得程序不只是固定 6 台设备的硬编码工程，而是有一定裁剪能力：可以通过配置点影响实际参与控制的设备数量、系统拓扑和运行季节。

### 6.5 算法结构特点

风冷热泵标准程序除常规比较、逻辑、延时、限幅、PID 外，还出现了面向热泵系统的专用计算节点：

- `wetBulbT`：湿球温度。
- `dewpointT`：露点温度。
- `moisture`：含湿量。
- `enthalpy`：焓值。
- `absolute`：绝对值。

这些节点集中在 `联动控制` 页，说明该程序把环境参数、制冷/制热季节和热泵开机台数联系起来，不只是简单的设备启停模板。

另外，`水泵频率温压双控` 子流程接口达到 18 入 / 3 出，是第二份程序中接口最重的算法模块之一。它同时接收温差、压差、PID 参数、频率上下限、计算间隔和压差波动条件，说明水泵频率控制不只是单 PID，而是温差控制与压差控制的组合策略。

## 7. 两份程序的关键结构差异

### 7.1 示例模板 vs 工程标准模板

群控示例程序：

- 没有真实硬件/通讯节点。
- `硬接&通讯信号` 只是用 `swInput` 抽象硬接和通讯。
- 更适合表达群控逻辑框架和设备顺序关系。

风冷热泵标准程序：

- 有真实 `hwInput`、`hwOutput`、`modbusOutput`。
- 有 BACnet 可见点配置。
- 有 Modbus 地址、寄存器、功能码、硬件通道和工程备用点。
- 更接近可直接落地的标准工程模板。

### 7.2 设备对象不同

群控示例程序围绕传统冷水机房水系统：

- 主机。
- 冷冻泵。
- 冷却泵。
- 冷却塔风机。
- 主机侧蝶阀。
- 冷却塔进出口蝶阀。

风冷热泵标准程序围绕风冷热泵系统：

- 1-6 号热泵。
- 1-6 号热泵蝶阀。
- 1-6 号水泵。
- 旁通阀。
- 系统联动和季节模式。
- 主从/单机和泵连接形式配置。

因此，第一份是“主机 + 冷冻水 + 冷却水 + 冷却塔”的典型机房群控；第二份是“风冷热泵 + 水泵 + 蝶阀 + 旁通 + 通讯”的标准化热泵控制。

### 7.3 子流程复用粒度不同

群控示例程序的复用粒度偏设备类别：

- 冷冻泵和冷却泵分别有子流程。
- 主机蝶阀和冷却塔蝶阀分别有子流程。
- 系统级加减载、动作顺序更多在主页面中展开。

风冷热泵标准程序的复用粒度更抽象：

- 所有水泵共用同一个水泵标准控制子流程。
- 所有蝶阀共用同一个蝶阀标准控制子流程。
- 系统级算法也被封装成独立子流程。

从维护角度看，第二份更像模块库化后的标准程序；第一份更像针对某个示例系统展开后的流程模板。

### 7.4 页签职责边界不同

群控示例程序的页签按设备系统拆分，页面职责偏工艺对象：

- 主机及蝶阀。
- 冷却塔及蝶阀。
- 冷冻/冷却泵。
- 加减载、轮询、变频、动作顺序。

风冷热泵标准程序的页签按工程层次拆分，页面职责偏系统边界：

- 配置。
- 硬接/调用。
- 通讯。
- 备用点位。
- 热泵、蝶阀、水泵。
- 联动。
- 旁通。

第二种拆分更利于工程交付、现场排查和点位映射；第一种拆分更利于理解水系统控制逻辑。

### 7.5 联动复杂度不同

群控示例程序的复杂度主要集中在设备动作先后判定：

- 最大开启数量。
- 线路故障数量。
- 自动运行中数量。
- 阀、泵、主机之间的动作顺序。

风冷热泵标准程序的复杂度分散到多个系统级模块：

- 设备轮询启停。
- 设备需求数。
- 热泵加减载。
- 初始开启台数。
- 目标温度智能设定。
- 水泵频率温压双控。
- 联动控制中的模式、气象参数和线路状态。

因此第一份的系统级逻辑更偏“动作顺序和可用性判定”，第二份更偏“可配置运行策略和热泵系统联动”。

## 8. 共同的程序设计模式

### 8.1 手自动、最终命令、可用标志的标准链路

两份程序中大量设备都遵循类似链路：

1. 采集运行状态、故障状态、本地/远程状态。
2. 接收手/自动切换。
3. 接收自动控制命令和手动控制命令。
4. 生成最终控制命令。
5. 生成故障标志、可用标志、自动可用标志或运行中标志。

这个链路在泵、风机、蝶阀、主机/热泵中反复出现，是两份程序最核心的设备级结构模式。

### 8.2 多设备状态使用位组合

两份程序都大量使用位操作节点：

| 节点 | 群控示例程序 | 风冷热泵标准程序 | 作用 |
| --- | ---: | ---: | --- |
| `bitFetch` | 40 | 108 | 从组合标志位中取单台设备状态 |
| `bitGroup` | 26 | 31 | 把多个单台状态组合成位标志 |
| `bitOperation` | 18 | 19 | 对组合标志做逻辑/位运算 |

这种结构适合最多若干台同类设备的轮询、可用性、启停命令和运行状态处理。第二份 `bitFetch` 更多，是因为它按最多 6 台设备组织，设备数量上限更高。

### 8.3 运行时间参与轮询

两份程序都有 `runtime` 节点：

- 群控示例程序有 8 个，主要分布在冷却塔、冷冻泵、冷却泵相关页面。
- 风冷热泵标准程序有 7 个，主要分布在水泵控制和风冷热泵控制页面。

运行时间一般用于设备轮换、均衡运行和优先级排序。第一份还出现 `sort`、`counter` 等节点，第二份则把轮询启停逻辑封装进 `设备轮询启停[上限6]` 子流程。

### 8.4 延时和故障判断是标准模块接口的一部分

泵、风机、蝶阀等子流程普遍包含故障延时设定值和故障复位输入。常见接口包括：

- 开启故障延时设定值。
- 蝶阀故障报警延时设定值。
- 故障报警复位。
- 运行状态/开到位/关到位。

这说明程序不是单纯输出命令，而是把“命令发出后是否按期反馈”的故障判断也封装在设备标准控制模块内。

## 9. 结构优缺点判断

### 9.1 群控示例程序

优点：

- 水系统群控主线清楚，按主机、冷却塔、泵、变频、动作顺序拆分。
- 子流程数量不多，设备级模板容易理解。
- 作为示例程序，逻辑层和设备顺序层比较集中，便于学习整体控制框架。

局限：

- 没有真实硬件和通讯节点，工程落地还需要点位映射。
- 冷冻泵/冷却泵、主机蝶阀/冷却塔蝶阀分别建子流程，复用抽象程度不如第二份。
- `设备动作先后判定` 页面节点较多，系统级逻辑集中在单页，后续维护时需要依赖画布布局和注释理解。

### 9.2 风冷热泵标准程序

优点：

- 工程边界完整，配置、硬接、通讯、备用、设备、联动、旁通分层清楚。
- 有真实硬件点、Modbus 点和 BACnet 可见属性，可直接服务工程交付。
- 子流程模块库更丰富，系统级算法封装程度更高。
- 支持最多 6 台设备的标准化复制，设备数量、季节模式、泵连接形式具备配置能力。

局限：

- 总规模更大，子流程接口更长，阅读门槛更高。
- 大量 `swInput` 和 `quote` 使变量追踪链路变长，排查时需要从引用点回溯到原始软件点。
- `设备轮询启停[上限6]` 内部节点数达到 278，是一个较重的子流程，修改轮询策略时需要特别谨慎。

## 10. 总结

两份 JSON 都采用同一类图形化控制程序结构：扁平数组承载全部对象，`tab` 负责页面分区，`subflow` 负责模块复用，`swInput` 和 `quote` 负责点位定义与跨区域引用。

群控示例程序的结构重点是固定水系统的群控框架，尤其是主机、泵、冷却塔、蝶阀之间的动作顺序、加减载、轮询和变频控制。它更像一个清晰的逻辑示例或模板底稿。

风冷热泵标准程序的结构重点是标准工程交付，除设备控制外，还包含硬件 I/O、Modbus 通讯、BACnet 暴露、使用配置、备用点位、目标温度智能设定、热泵初始开启台数、热泵加减载、水泵温压双控和旁通阀控制。它的模块化程度和工程完整性明显高于群控示例程序。

如果从后续维护和复用角度看，第一份适合用来理解机房群控的基础结构和水系统动作关系；第二份更适合作为风冷热泵项目的标准化工程模板和模块库基础。
